within ;
package EMBSlib

  model EMBS_bodyExample
      Components.EMBS_Body eMBS_Body
        annotation (Placement(transformation(extent={{-40,0},{-20,20}})));

      inner Modelica.Mechanics.MultiBody.World world
        annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
      Modelica.Mechanics.MultiBody.Forces.WorldForce worldForce(N_to_m=10)
        annotation (Placement(transformation(extent={{-20,-58},{0,-38}},
              rotation=0)));
      Modelica.Blocks.Sources.Sine sine(
        freqHz=4,
      phase=1.7,
        amplitude=0,
        offset=10)    annotation (Placement(transformation(extent={{-80,-48},{-60,
                -28}},     rotation=0)));
      Modelica.Blocks.Sources.Constant const(k=0)
        annotation (Placement(transformation(extent={{-80,-78},{-60,-58}},
              rotation=0)));
  equation
      connect(eMBS_Body.frame_ref, world.frame_b) annotation (Line(
          points={{-40,10},{-80,10}},
          color={95,95,95},
          thickness=0.5));
      connect(sine.y,worldForce. force[3]) annotation (Line(points={{-59,-38},{
            -40,-38},{-40,-46.6667},{-22,-46.6667}},   color={0,0,127}));
      connect(const.y,worldForce. force[1]) annotation (Line(points={{-59,-68},
            {-40,-68},{-40,-49.3333},{-22,-49.3333}},   color={0,0,127}));
      connect(const.y,worldForce. force[2]) annotation (Line(points={{-59,-68},{
              -40,-68},{-40,-48},{-22,-48}},  color={0,0,127}));
      connect(worldForce.frame_b, eMBS_Body.frame_node[9]) annotation (Line(
          points={{0,-48},{22,-48},{22,-50},{42,-50},{42,10},{-20,10}},
          color={95,95,95},
          thickness=0.5));
  end EMBS_bodyExample;

  model testSIDFile

    parameter String fileName = "E:/Projekte/VIBROSIM_2/EMBS_ModelicaLib/Resources/Data/cartopPragV32.SID_FEM";
    parameter Integer n = size(nodeLst,1);
    parameter Integer[:] nodeLst = {1,2,12,26,78,84,107,143,149};
    parameter String SIDfileName = "E:/Projekte/VIBROSIM_2/EMBS_ModelicaLib/Resources/Data/cartopPragV32.SID_FEM";
    parameter EMBSlib.SID_File sid = EMBSlib.SID_File(SIDfileName) annotation (Evaluate=true);
    parameter Modelica.SIunits.Mass mass = EMBSlib.ExternalFunctions_C.getMass(sid) annotation(Evaluate=true);
    inner Modelica.Mechanics.MultiBody.World world
      annotation (Placement(transformation(extent={{-134,-6},{-114,14}})));
    Modelica.Blocks.Sources.RealExpression realExpression[3](y={0,0,0})
      annotation (Placement(transformation(extent={{-144,36},{-124,56}})));

    parameter Real origin_M0[3,1] = EMBSlib.ExternalFunctions_C.getM0Node( sid, "origin",4, 3, 1) annotation (Evaluate=true);


    annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
          coordinateSystem(preserveAspectRatio=false)));
  end testSIDFile;

  package Components
    model EMBS_Body
          parameter Integer numNodes = 9;
          parameter Integer numModes = 3 "the number of modes given in the SID file";
          parameter String SIDfileName = "E:/Projekte/VIBROSIM_2/EMBS_ModelicaLib/Resources/Data/cartopPragV32.SID_FEM";
          constant Integer nr0 = 3 "dimension in space";

          Real q[nq] "modal coordinates";
          Real qd[nq] = der(q);
          Real qdd[nq] = der(qd);

          Modelica.SIunits.Position r_0[3](start={0,0,0}) = frame_ref.r_0  "position of frame of reference";
          Modelica.SIunits.Velocity v[3] = der(r_0) "velocity of frame of reference";
          Modelica.SIunits.Acceleration a[3] = der(v) "acceleration of frame of reference";

          Modelica.SIunits.AngularVelocity omega[3] = Modelica.Mechanics.MultiBody.Frames.angularVelocity2(frame_ref.R);
          Modelica.SIunits.AngularAcceleration omega_d[3] = der(omega);
          Modelica.SIunits.AngularVelocity omega_tilde[3,3] = {{0, -omega[3],omega[2]},  {omega[3],0,-omega[1]}, {-omega[2],omega[1],0}};


          //SID File Data
          parameter EMBSlib.SID_File sid = EMBSlib.SID_File(SIDfileName) annotation (Evaluate=true);
          //mass
          parameter Modelica.SIunits.Mass mass = EMBSlib.ExternalFunctions_C.getMass(sid) annotation(Evaluate=true);
          parameter Modelica.SIunits.Mass mI[nr0,nr0] = identity(nr0)*mass;

          //mdCM
          parameter Real mdCM_M0[nr0,1] = EMBSlib.ExternalFunctions_C.getM0( sid, "mdCM", nr0, 1) annotation (Evaluate=true);
          parameter Real mdCM_M1[nr0,nq,1] = EMBSlib.ExternalFunctions_C.getM1(sid,   "mdCM", nr0, nq, 1) annotation (Evaluate=true);
          Real mdCM [nr0,1] = EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,1,mdCM_M0,mdCM_M1,q);
          Real cm[nr0,1] = mdCM/mass "centre of mass";
          Real mdCM_tilde[nr0,nr0] = {{0, -mdCM[3,1],mdCM[2,1]},  {mdCM[3,1],0,-mdCM[1,1]}, {-mdCM[2,1],mdCM[1,1],0}};

          //J, is always in a special structure in [6,1]
          constant Integer nJ = 6 "J is always a vektor of size 6";
          parameter Real J_M0[nJ,1]= EMBSlib.ExternalFunctions_C.getM0( sid, "J", nJ, 1) annotation (Evaluate=true);
          parameter Real J_M1[nJ,nq,1]= EMBSlib.ExternalFunctions_C.getM1( sid, "J", nJ, nq, 1) annotation (Evaluate=true);
          Real J_ [nJ,1] = EMBSlib.MatrixFunctions.getTaylorFunction(nJ,nq,1,J_M0,J_M1,q);
          Real J [nr0,nr0] = {{J_[1,1],J_[4,1],J_[5,1]},{J_[4,1],J_[2,1],J_[6,1]},{J_[5,1],J_[6,1],J_[3,1]}};

          //Ct
          parameter Real Ct_M0[nq,nr0] = EMBSlib.ExternalFunctions_C.getM0( sid, "Ct", nq, nr0) annotation (Evaluate=true);
          parameter Real Ct_M1[nq,nq,nr0] = EMBSlib.ExternalFunctions_C.getM1( sid, "Ct", nq, nq, nr0) annotation (Evaluate=true);
          Real Ct [nq,nr0] = EMBSlib.MatrixFunctions.getTaylorFunction(nq,nq,nr0,Ct_M0,Ct_M1,q);


          //Cr
          parameter Real Cr_M0[nq,nr0] = EMBSlib.ExternalFunctions_C.getM0( sid, "Cr", nq, nr0) annotation (Evaluate=true);
          parameter Real Cr_M1[nq,nq,nr0] = EMBSlib.ExternalFunctions_C.getM1( sid, "Cr", nq,  nq, nr0) annotation (Evaluate=true);
          Real Cr [nq,nr0] = EMBSlib.MatrixFunctions.getTaylorFunction(nq,nq,nr0,Cr_M0,Cr_M1,q);

          //Gr
          parameter Real Gr_ [nr0,nr0*nq] = EMBSlib.ExternalFunctions_C.getM0( sid, "Gr", nq, nr0*nq) annotation (Evaluate=true);
          Real Gr [nr0,nr0] = EMBSlib.MatrixFunctions.getGrMatrix(nr0,nq,nr0*nq,Gr_,qd);//! this is the sum of the product of the GR matrices with the respective qd_i

          //Ge
          parameter Real Ge_ [nq,nr0*nq] = EMBSlib.ExternalFunctions_C.getM0( sid, "Ge", nq, nr0*nq) annotation (Evaluate=true);
          Real Ge [nq,nr0] = EMBSlib.MatrixFunctions.getGrMatrix(nq,nq,nr0*nq,Ge_,qd);//! this is the sum of the product of the Ge matrices with the respective qd_i

          //Me
          parameter Real Me[nq,nq] = identity(nq) annotation (Evaluate=true);

          //Oe
          constant Integer nOe = 6 "its always 6";
          parameter Real Oe_M0[nq,nOe] = EMBSlib.ExternalFunctions_C.getM0( sid, "Oe", nq, nOe) annotation (Evaluate=true);
          parameter Real Oe_M1[nq,nq,nOe] = EMBSlib.ExternalFunctions_C.getM1( sid, "Oe", nq,  nq, nOe) annotation (Evaluate=true);
          Real Oe_[nq,nOe] = EMBSlib.MatrixFunctions.getTaylorFunction(3,nq,6,Oe_M0,Oe_M1,q);//wallrapp says on page 12 table 1 there is acompact form, not used here?!?!?!?

          //OMega
          Real OMega[nOe] = {omega[1]^2, omega[2]^2, omega[3]^2, omega[1]*omega[2], omega[2]*omega[3], omega[1]*omega[3]};

          //ksigma
          parameter Real ksigma[nq,1] = zeros(nq,1) annotation (Evaluate=true); //!! For simplicity....change this

          //Ke
          parameter Real Ke[nq,nq] = EMBSlib.ExternalFunctions_C.getM0( sid, "Ke", nq, nq) annotation (Evaluate=true);


           //De
          parameter Real De[nq,nq] =  EMBSlib.ExternalFunctions_C.getM0( sid, "De", nq, nq) annotation (Evaluate=true);


          // kinematic equations --> translation
          Real M_t[3] = mI*a + transpose(mdCM_tilde)* omega_d + transpose(Ct)* qdd;
          Real k_omega_t[3] = 2*omega_tilde*transpose(Ct)*qd + res2_1[:,1];
          Real res2_1[3,1] = omega_tilde*omega_tilde*cm; // need the intermediate value to fix the dimensions
          Real hd_t[3] = sum(identity(3)*nodes[i].f for i in 1:numNodes);

          // kinematic equations --> rotation
          Real M_r[3] = mdCM_tilde*a + J* omega_d + transpose(Cr) * qdd;
          Real k_omega_r[3] = Gr* omega_d + omega_tilde*J*omega;
          //Real t_comp[3] = M_r+k_omega_r;
          Real hd_r[3] = sum(identity(3)*nodes[i].t for i in 1:numNodes);

          //kinematic equations --> modal
          Real M_q[3] = Ct*a + Cr* omega_d + Me* qdd;
          Real k_omega_q[3] =  Ge*omega + Oe_*OMega;
          Real k_q[nq] = ksigma[:,1] + Ke*q +De*qd;
          Real hd_e[nq] = sum(nodes[i].hde_i for i in 1:numNodes);

          Node nodes[numNodes](each sid=sid, each nq=nq, nodeArrayIdx = 1:numNodes) annotation (Placement(transformation(extent={{-10,-4},
                    {10,16}})));

          Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_ref
         annotation (Placement(transformation(extent={{-116,-16},{-84,16}})));
          Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_node[numNodes] annotation (Placement(transformation(extent={{84,-16},
                    {116,16}})));

          Modelica.Blocks.Sources.RealExpression qExp[nq](y=q)
            annotation (Placement(transformation(extent={{-58,40},{-38,60}})));

          Modelica.SIunits.Torque[3] t_rest;
          Modelica.SIunits.Force[3] f_rest;
      Modelica.Mechanics.MultiBody.Forces.WorldForce force
        annotation (Placement(transformation(extent={{-86,18},{-66,38}})));
          Modelica.Blocks.Sources.RealExpression f_elast1[nr0](y=f_rest)
        annotation (Placement(transformation(extent={{-124,16},{-104,36}})));
      Modelica.Mechanics.MultiBody.Forces.WorldTorque torque
        annotation (Placement(transformation(extent={{-88,46},{-68,66}})));
          Modelica.Blocks.Sources.RealExpression t_elast2[nr0](y=t_rest)
        annotation (Placement(transformation(extent={{-124,46},{-104,66}})));
    protected
       parameter Integer nq = numModes;

    equation
         //q = {0,0,0};
         //kinematic equations
         M_t +k_omega_t  =  -f_rest;
         M_r+k_omega_r=  -t_rest;
         M_q + k_omega_q + k_q = hd_e;

         for i in 1:numNodes loop

          connect(qExp.y, nodes[i].q)    annotation (Line(points={{-37,50},{-18,50},{-18,5.8},{-10.2,5.8}},  color={0,0,127}));
          connect(nodes[i].frame_a, frame_ref) annotation (Line(
              points={{-10,0.4},{-50,0.4},{-50,0},{-100,0}},
              color={95,95,95},
              thickness=0.5));
          connect(nodes[i].frame_b, frame_node[i]) annotation (Line(
              points={{10,0.2},{25,0.2},{25,0},{100,0}},
              color={95,95,95},
              thickness=0.5));
                connect(nodes[i].frame_a, frame_ref) annotation (Line(
          points={{-10,0.4},{-32,0.4},{-32,0},{-100,0}},
          color={95,95,95},
          thickness=0.5));
         end for;

      connect(force.frame_b, frame_ref) annotation (Line(
          points={{-66,28},{-64,28},{-64,0},{-100,0}},
          color={95,95,95},
          thickness=0.5));
      connect(f_elast1.y, force.force) annotation (Line(points={{-103,26},{-96,
              26},{-96,28},{-88,28}}, color={0,0,127}));
      connect(torque.frame_b, force.frame_b) annotation (Line(
          points={{-68,56},{-68,28},{-66,28}},
          color={95,95,95},
          thickness=0.5));
      connect(t_elast2.y, torque.torque)
        annotation (Line(points={{-103,56},{-90,56}}, color={0,0,127}));

            annotation (Line(points={{-37,50},{-26,50},{-26,49.8},{-0.2,49.8}}, color={0,0,127}));
    end EMBS_Body;

    model Nodes
      parameter Integer numNodes = 1;
      parameter String SIDfileName = "";
      EMBSlib.Types.Taylor origin[numNodes];
      EMBSlib.Types.Taylor phi[numNodes];
      EMBSlib.Types.Taylor psi[numNodes];
      EMBSlib.Types.Taylor AP[numNodes];
      EMBSlib.Types.Taylor mdCM;
      EMBSlib.Types.Taylor J;
      EMBSlib.SID_Data sid = EMBSlib.SID_Data(SIDfileName);


    algorithm
      mdCM :=  EMBSlib.Functions.getTaylor(sid, "mdCM");
      J :=  EMBSlib.Functions.getTaylor(sid, "J");

      for i in 1:numNodes loop

        //origin
        //===========================
      origin[i].order := EMBSlib.ExternalFunctions.getOriginOrder(sid, i);
      origin[i].nrow := EMBSlib.ExternalFunctions.getOriginNRows(sid, i);
      origin[i].ncol := EMBSlib.ExternalFunctions.getOriginNCols(sid, i);
      origin[i].nq := EMBSlib.ExternalFunctions.getOriginNq(sid, i);

      origin[i].nqn := EMBSlib.ExternalFunctions.getOriginNqn(sid, i);
      origin[i].structure := EMBSlib.ExternalFunctions.getOriginStructure(sid,
        i);
      origin[i].M0[1, 1] := EMBSlib.ExternalFunctions.getOriginM0(
        sid,
        i,
        1,
        1,
        origin[i].nrow,
        origin[i].ncol);
      origin[i].M0[2, 1] := EMBSlib.ExternalFunctions.getOriginM0(
        sid,
        i,
        2,
        1,
        origin[i].nrow,
        origin[i].ncol);
      origin[i].M0[3, 1] := EMBSlib.ExternalFunctions.getOriginM0(
        sid,
        i,
        3,
        1,
        origin[i].nrow,
        origin[i].ncol);
        for r0 in (1:origin[i].nrow) loop
          for q0 in (1:origin[i].nq) loop
            for c0 in (1:origin[i].ncol) loop
                origin[i].M1[r0,q0,c0] := EMBSlib.ExternalFunctions.getOriginM1(    sid,    i,    r0,q0,c0,    origin[i].nrow,    origin[i].nq,    origin[i].ncol);
        end for;
        end for;
        end for;
    /*
    //Phi
    //===========================
  phi[i].order := EMBSlib.ExternalFunctions.getPhiOrder(sid, i);
  phi[i].nrow := EMBSlib.ExternalFunctions.getPhiNRows(sid, i);
  phi[i].ncol := EMBSlib.ExternalFunctions.getPhiNCols(sid, i);
  phi[i].nq := EMBSlib.ExternalFunctions.getPhiNq(sid, i);
  phi[i].nqn := EMBSlib.ExternalFunctions.getPhiNqn(sid, i);
  phi[i].structure := EMBSlib.ExternalFunctions.getPhiStructure(sid,
    i);
  phi[i].M0[1, 1] := EMBSlib.ExternalFunctions.getPhiM0(
    sid,
    i,
    1,
    1,
    phi[i].nrow,
    phi[i].ncol);
  phi[i].M0[2, 1] := EMBSlib.ExternalFunctions.getPhiM0(
    sid,
    i,
    2,
    1,
    phi[i].nrow,
    phi[i].ncol);
  phi[i].M0[3, 1] := EMBSlib.ExternalFunctions.getPhiM0(
    sid,
    i,
    3,
    1,
    phi[i].nrow,
    phi[i].ncol);
    for r1 in (1:phi[i].nrow) loop
      for q1 in (1:phi[i].nq) loop
        for c1 in (1:phi[i].ncol) loop
            phi[i].M1[r1,q1,c1] := EMBSlib.ExternalFunctions.getPhiM1(    sid,    i,    r1,q1,c1,    phi[i].nrow,    phi[i].nq,    phi[i].ncol);
    end for;
    end for;
    end for;

    //Psi
    //===========================
  psi[i].order := EMBSlib.ExternalFunctions.getPsiOrder(sid, i);
  psi[i].nrow := EMBSlib.ExternalFunctions.getPsiNRows(sid, i);
  psi[i].ncol := EMBSlib.ExternalFunctions.getPsiNCols(sid, i);
  psi[i].nq := EMBSlib.ExternalFunctions.getPsiNq(sid, i);
  psi[i].nqn := EMBSlib.ExternalFunctions.getPsiNqn(sid, i);
  psi[i].structure := EMBSlib.ExternalFunctions.getPsiStructure(sid,
    i);
  psi[i].M0[1, 1] := EMBSlib.ExternalFunctions.getPsiM0(
    sid,
    i,
    1,
    1,
    psi[i].nrow,
    psi[i].ncol);
  psi[i].M0[2, 1] := EMBSlib.ExternalFunctions.getPsiM0(
    sid,
    i,
    2,
    1,
    psi[i].nrow,
    psi[i].ncol);
  psi[i].M0[3, 1] := EMBSlib.ExternalFunctions.getPsiM0(
    sid,
    i,
    3,
    1,
    psi[i].nrow,
    psi[i].ncol);
      for r2 in (1:psi[i].nrow) loop
      for q2 in (1:psi[i].nq) loop
        for c2 in (1:psi[i].ncol) loop
            psi[i].M1[r2,q2,c2] := EMBSlib.ExternalFunctions.getPsiM1(    sid,    i,    r2,q2,c2,    psi[i].nrow,    psi[i].nq,    psi[i].ncol);
    end for;
    end for;
    end for;

    //AP
    //===========================
  AP[i].order := EMBSlib.ExternalFunctions.getAPOrder(sid, i);
  AP[i].nrow := EMBSlib.ExternalFunctions.getAPNRows(sid, i);
  AP[i].ncol := EMBSlib.ExternalFunctions.getAPNCols(sid, i);
  AP[i].nq := EMBSlib.ExternalFunctions.getAPNq(sid, i);
  AP[i].nqn := EMBSlib.ExternalFunctions.getAPNqn(sid, i);
  AP[i].structure := EMBSlib.ExternalFunctions.getAPStructure(sid,
    i);
  AP[i].M0[1, 1] := EMBSlib.ExternalFunctions.getAPM0(
    sid,
    i,
    1,
    1,
    AP[i].nrow,
    AP[i].ncol);
  AP[i].M0[2, 1] := EMBSlib.ExternalFunctions.getAPM0(
    sid,
    i,
    2,
    1,
    AP[i].nrow,
    AP[i].ncol);
  AP[i].M0[3, 1] := EMBSlib.ExternalFunctions.getAPM0(
    sid,
    i,
    3,
    1,
    AP[i].nrow,
    AP[i].ncol);
    for r3 in (1:AP[i].nrow) loop
      for q3 in (1:AP[i].nq) loop
        for c3 in (1:AP[i].ncol) loop
            AP[i].M1[r3,q3,c3] := EMBSlib.ExternalFunctions.getAPM1(    sid,    i,    r3,q3,c3,    AP[i].nrow,    AP[i].nq,    AP[i].ncol);
    end for;
    end for;
    end for;
    */
      end for;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics));
    end Nodes;

    model Node
          parameter EMBSlib.SID_File sid;
          parameter Integer nq = 3;
          parameter Integer nodeArrayIdx = 1;
          parameter Integer nr0 = 3;

          //origin
          parameter Real origin_M0[nr0,1] = EMBSlib.ExternalFunctions_C.getM0Node( sid, "origin",nodeArrayIdx, nr0, 1) annotation (Evaluate=true);
          parameter Real origin_M1[nr0,nq,1] = EMBSlib.ExternalFunctions_C.getM1Node(sid, "origin",nodeArrayIdx, nr0, nq, 1) annotation (Evaluate=true);
          Real origin [nr0,1] = EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,1,origin_M0,zeros(nr0,nq,1),q);

          //psi
          parameter Real psi_M0[nr0,nq] = EMBSlib.ExternalFunctions_C.getM0Node( sid, "psi",nodeArrayIdx, nr0, nq) annotation (Evaluate=true);
          parameter Real psi_M1[nr0,nq,nq] = EMBSlib.ExternalFunctions_C.getM1Node(sid, "psi",nodeArrayIdx, nr0, nq, nq) annotation (Evaluate=true);
          Real psi [nr0,nq] = EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,nq,psi_M0,psi_M1,q);
          Modelica.SIunits.Angle theta [nr0] = psi*q "elastic rotation";


          //phi
          parameter Real phi_M0[nr0,nq] = EMBSlib.ExternalFunctions_C.getM0Node( sid, "phi",nodeArrayIdx, nr0, nq) annotation (Evaluate=true);
          parameter Real phi_M1[nr0,nq,nq] = EMBSlib.ExternalFunctions_C.getM1Node(sid, "phi",nodeArrayIdx, nr0, nq, nq) annotation (Evaluate=true);
          Real phi [nr0,nq] = EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,nq,phi_M0,phi_M1,q);
          Modelica.SIunits.Position u[nr0] = phi*q "elastic displacement";

          Modelica.Blocks.Interfaces.RealInput q[nq] "modal coordinates"
            annotation (Placement(transformation(extent={{-122,-22},{-82,18}})));
          Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a
            annotation (Placement(transformation(extent={{-116,-72},{-84,-40}})));
          Modelica.SIunits.Force f[nr0] = frame_b.f "external force applied";

          Modelica.SIunits.Torque t[nr0] = frame_b.t "external torque applied";


          Modelica.SIunits.Force hde_i[nq] = transpose(phi)*f;
          Modelica.SIunits.Torque hdt_i[nr0] = (origin[:,1]+u).*f+t;


          parameter Modelica.SIunits.Diameter sphereDiameter=world.defaultBodyDiameter
            "Diameter of sphere" annotation (Dialog(
              tab="Animation",
              group="if animation = true",
              enable=animation));
                                   Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape shape(r = frame_b.r_0- {1,0,0}*sphereDiameter/2,
         shapeType="sphere",
         length=0.1,
         width=0.1,
         height=0.1,
         lengthDirection={1,0,0})
         annotation (Placement(transformation(extent={{80,60},{100,80}})));



          Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b
            annotation (Placement(transformation(extent={{84,-74},{116,-42}})));
    protected
          outer Modelica.Mechanics.MultiBody.World world
            annotation (Placement(transformation(extent={{-98,60},{-78,80}})));
    equation
          Connections.branch(frame_a.R, frame_b.R);
          assert(cardinality(frame_a) > 0 or cardinality(frame_b) > 0,
            "Neither connector frame_a nor frame_b of FixedTranslation object is connected");

          frame_b.r_0 = frame_a.r_0 + origin[:,1]+u;
          frame_b.R = frame_a.R;

          /* Force and torque balance */
          zeros(3) = frame_a.f + frame_b.f;
          zeros(3) = frame_a.t + frame_b.t;
          //connect(frame_a, frame_b) annotation (Line(      points={{-100,-56},{-2,-56},{-2,-58},{100,-58}},      color={95,95,95},      thickness=0.5));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})));
    end Node;
  end Components;

  class SID_Data
    extends ExternalObject;

    function constructor
      input String fileName;
      output SID_Data sid;
      external "C" sid = SID_Constructor(fileName)
      annotation(Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});

    end constructor;

    function destructor
      input SID_Data sid;
      external "C" SID_Destructor(sid)
      annotation(Include="#include \"SID_Data.h\"",
                   Library={"readSIDlib"});
    end destructor;

  end SID_Data;

  class SID_File
    extends ExternalObject;

    function constructor
      input String fileName;
      output SID_File sid;
      external "C" sid = SIDFileConstructor_C(fileName)
      annotation(Include="#include \"ReadSID_C.h\"");

    end constructor;

    function destructor
      input SID_File sid;
      external "C" SIDFileDestructor_C(sid)
      annotation(Include="#include \"ReadSID_C.h\"");
    end destructor;

  end SID_File;

  package ExternalFunctions_C
     function getMass
      input EMBSlib.SID_File sid;
      output Real mass;
    external"C" mass = getMass(sid)
              annotation(Include="#include \"ReadSID_C.h\"");
     end getMass;

      function getM0
        input EMBSlib.SID_File sid;
        input String taylorName;
        input Integer nr;
        input Integer nc;
        output Real[nr,nc] m0;
        external "C" getM0(sid,taylorName,m0,nr,nc)
              annotation(Include="#include \"ReadSID_C.h\"");
      end getM0;

      function getM1
        input EMBSlib.SID_File sid;
        input String taylorName;
        input Integer nr;
        input Integer nq;
        input Integer nc;
        output Real[nr,nq,nc] m1;
        external "C" getM1(sid,taylorName,m1,nr,nq,nc)
              annotation(Include="#include \"ReadSID_C.h\"");
      end getM1;

      function getM0Node
        input EMBSlib.SID_File sid;
        input String taylorName;
        input Integer nodeIdx;
        input Integer nr;
        input Integer nc;
        output Real[nr,nc] m0;

        external "C" getM0Node(sid,taylorName,nodeIdx,m0,nr,nc)
              annotation(Include="#include \"ReadSID_C.h\"");
      end getM0Node;

      function getM1Node
        input EMBSlib.SID_File sid;
        input String taylorName;
        input Integer nodeIdx;
        input Integer nr;
        input Integer nq;
        input Integer nc;
        output Real[nr,nq,nc] m1;
        external "C" getM1Node(sid,taylorName,nodeIdx,m1,nr,nq,nc)
        annotation(Include="#include \"ReadSID_C.h\"");
      end getM1Node;

  end ExternalFunctions_C;

  package ExternalFunctions
    function getNumberOfNodes
      input EMBSlib.SID_Data sid;
      output Integer numNodes;
      external "C" numNodes = getNumberOfNodes(sid)
      annotation(Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getNumberOfNodes;

    function getNumberOfModes
      input EMBSlib.SID_Data sid;
      output Integer numNodes;
      external "C" numNodes = getNumberOfModes(sid)
      annotation(Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getNumberOfModes;

    //Origin Taylor============================================
    //=========================================================

    //Phi Taylor============================================
    //=========================================================

        //Psi Taylor============================================
    //=========================================================

    //AP Taylor================================================
    //=========================================================

    //remaining Taylor================================================
    //=========================================================

    pure function getTaylorOrder
      input EMBSlib.SID_Data sid;
      input String tName;
      output Integer order;
    external"C" order = getTaylorOrder(sid, tName) annotation (
          Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorOrder;

    function getTaylorNrow
      input EMBSlib.SID_Data sid;
      input String tName;
      output Integer nrow;
    external"C" nrow = getTaylorNrow(sid, tName) annotation (
          Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorNrow;

    function getTaylorNcol
      input EMBSlib.SID_Data sid;
      input String tName;
      output Integer ncol;
    external"C" ncol = getTaylorNcol(sid, tName) annotation (
          Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorNcol;

    function getTaylorNq
      input EMBSlib.SID_Data sid;
      input String tName;
      output Integer nq;
    external"C" nq = getTaylorNq(sid, tName) annotation (
          Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorNq;

    function getTaylorNqn
      input EMBSlib.SID_Data sid;
      input String tName;
      output Integer nqn;
    external"C" nqn = getTaylorNqn(sid, tName) annotation (
          Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorNqn;

    function getTaylorStructure
      input EMBSlib.SID_Data sid;
      input String tName;
      output Integer nqn;
    external"C" nqn = getTaylorStructure(sid, tName) annotation (
          Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorStructure;

    function getTaylorM0
      input EMBSlib.SID_Data sid;
      input String tName;
      input Integer r;
      input Integer c;
      input Integer dimR;
      input Integer dimC;
      output Real value;
      external "C" value = getTaylorM0(sid,tName,r,c, dimR, dimC)
      annotation(Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
    end getTaylorM0;

      function getTaylorM1
      input EMBSlib.SID_Data sid;
      input String tName;
      input Integer r;
      input Integer q;
      input Integer c;
      input Integer dimR;
      input Integer dimQ;
      input Integer dimC;
      output Real value;
      external "C" value = getTaylorM1(sid,tName,r,q,c, dimR,dimQ, dimC)
      annotation(Include="#include \"SID_Data.h\"",
                  Library={"readSIDlib"});
      end getTaylorM1;
  end ExternalFunctions;

  package Types
    record TaylorData
      Integer order;
      Integer nrow;
      Integer ncol;
      Integer nq;
      Integer nqn;
      Integer structure;
      //Real[nrow,ncol] M0; //nrows,ncol
      //Real[nrow,nq,ncol] M1; //rows,q,cols
      Integer lineIdx; //to retrieve the matrices where we need them
    end TaylorData;

    record Matrix31
        Real M[3];
    end Matrix31;

    record SID_DataStructure
      Integer numNodes;
      Integer numModes;
      Modal modal;
      TaylorData mdCM;
      TaylorData J;
      TaylorData Ct;
      TaylorData Cr;
      TaylorData Me;
      TaylorData Gr;
      TaylorData Ge;
      TaylorData Oe;
      TaylorData ksigma;
      TaylorData Ke;
      TaylorData De;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
    end SID_DataStructure;

    record Taylortest
      Integer nrow;
      Integer ncol;
      //Real[nrow,ncol] M0; //nrows,ncol
      //Real[nrow,nq,ncol] M1; //rows,q,cols
    end Taylortest;

    record Modal
      Real mass;
      Integer nelastq;
      //Real[nelastq] freq;

      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end Modal;

    record Nodes
    end Nodes;

    record Taylor
      Integer order;
      Integer nrow;
      Integer ncol;
      Integer nq;
      Integer nqn;
      Integer structure;
      Real[nrow,ncol] M0; //nrows,ncol
      Real[nrow,nq,ncol] M1; //rows,q,cols
      //Integer lineIdx; //to retrieve the matrices where we need them
    end Taylor;
  end Types;

  package Functions
    function getOrigin
        input EMBSlib.SID_Data sid;
        input Integer nodeIdx;
      output EMBSlib.Types.TaylorData nodeOrig;
    algorithm
      nodeOrig.order := EMBSlib.ExternalFunctions.getOriginOrder(sid, nodeIdx);
      nodeOrig.nrow := EMBSlib.ExternalFunctions.getOriginNRows(sid, nodeIdx);
      nodeOrig.ncol := EMBSlib.ExternalFunctions.getOriginNCols(sid, nodeIdx);
      nodeOrig.nq := EMBSlib.ExternalFunctions.getOriginNq(sid, nodeIdx);
      nodeOrig.nqn := EMBSlib.ExternalFunctions.getOriginNqn(sid, nodeIdx);
      nodeOrig.structure := EMBSlib.ExternalFunctions.getOriginStructure(sid,
        nodeIdx);
      nodeOrig.M0[1, 1] := EMBSlib.ExternalFunctions.getOriginM0(
            sid,
            nodeIdx,
            1,
            1,
            nodeOrig.nrow,
            nodeOrig.ncol);
      nodeOrig.M0[2, 1] := EMBSlib.ExternalFunctions.getOriginM0(
            sid,
            nodeIdx,
            2,
            1,
            nodeOrig.nrow,
            nodeOrig.ncol);
      nodeOrig.M0[3, 1] := EMBSlib.ExternalFunctions.getOriginM0(
            sid,
            nodeIdx,
            3,
            1,
            nodeOrig.nrow,
            nodeOrig.ncol);
      nodeOrig.M1[1, 1, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            1,
            1,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[2, 1, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            2,
            1,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[3, 1, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            3,
            1,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[1, 2, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            1,
            2,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[2, 2, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            2,
            2,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[3, 2, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            3,
            2,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[1, 3, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            1,
            3,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[2, 3, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            2,
            3,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
      nodeOrig.M1[3, 3, 1] := EMBSlib.ExternalFunctions.getOriginM1(
            sid,
            nodeIdx,
            3,
            3,
            1,
            nodeOrig.nrow,
            nodeOrig.nq,
            nodeOrig.ncol);
    end getOrigin;

     function getTaylor
        input EMBSlib.SID_Data sid;
        input String tName;
       output EMBSlib.Types.Taylor taylor;
     algorithm
       taylor.order := EMBSlib.ExternalFunctions.getTaylorOrder(sid, tName)
                                                                           annotation(Evaluate=true);
       taylor.nrow := EMBSlib.ExternalFunctions.getTaylorNrow(sid, tName)
                                                                         annotation(Evaluate=true);
       taylor.ncol := EMBSlib.ExternalFunctions.getTaylorNcol(sid, tName)
                                                                         annotation(Evaluate=true);
       taylor.nq := EMBSlib.ExternalFunctions.getTaylorNq(sid, tName)
                                                                     annotation(Evaluate=true);
       taylor.nqn := EMBSlib.ExternalFunctions.getTaylorNqn(sid, tName)
                                                                       annotation(Evaluate=true);

       taylor.structure := EMBSlib.ExternalFunctions.getTaylorStructure(sid, tName)
                                                                                   annotation(Evaluate=true);
        for r0 in (1:taylor.nrow) loop
          for c0 in (1:taylor.ncol) loop
              taylor.M0[r0,c0] := EMBSlib.ExternalFunctions.getTaylorM0(sid, tName,r0,c0,taylor.nrow,taylor.ncol);
      end for;
        end for;

      for r1 in (1:taylor.nrow) loop
        for q1 in (1:taylor.nq) loop
          for c1 in (1:taylor.ncol) loop
              taylor.M1[r1,q1,c1] := EMBSlib.ExternalFunctions.getTaylorM1(sid, tName,r1,q1,c1,taylor.nrow,taylor.nq, taylor.ncol);
      end for;
      end for;
      end for;
     end getTaylor;

  end Functions;

  package SID
    model Taylor
      outer parameter EMBSlib.Types.SID_DataStructure sid;
      parameter String file;
      parameter Integer nodeId;
      parameter Integer nodeLineIdx = EMBSlib.SID.ParserFunctions.getLineIndexForNode(file,nodeId);
      parameter Integer nrow = EMBSlib.SID.ParserFunctions.getNodeNumRow(file,nodeLineIdx,nodeId);
      parameter Integer ncol = EMBSlib.SID.ParserFunctions.getNodeNumCol(file,nodeLineIdx,nodeId);
      parameter Real[nrow,ncol] origin_M0 = EMBSlib.SID.ParserFunctions.parseMatrix2(file,nodeLineIdx,nrow,ncol);
      parameter Real mdCM[sid.mdCM.nrow,sid.mdCM.ncol] = zeros(sid.mdCM.nrow,sid.mdCM.ncol);


      parameter Boolean enforceStates=false
        "= true, if absolute variables of body object shall be used as states (StateSelect.always)"
        annotation (Evaluate=true,Dialog(tab="Advanced"));
          parameter Boolean useQuaternions=true
        "= true, if quaternions shall be used as potential states otherwise use 3 angles as potential states"
        annotation (Evaluate=true,Dialog(tab="Advanced"));

      parameter Modelica.Mechanics.MultiBody.Types.RotationSequence sequence_angleStates={1,2,3}
       "Sequence of rotations to rotate world frame into frame_a around the 3 angles used as potential states";

      final parameter Modelica.Mechanics.MultiBody.Frames.Orientation R_start =     Modelica.Mechanics.MultiBody.Frames.axesRotations(        sequence_start,        angles_start,        zeros(3))    "Orientation object from world frame to frame_a at initial time";


      final parameter Modelica.SIunits.AngularAcceleration z_a_start[3]=Modelica.Mechanics.MultiBody.Frames.resolve2(R_start,
          z_0_start)
        "Initial values of angular acceleration z_a = der(w_a), i.e., time derivative of angular velocity resolved in frame_a";

      parameter Boolean angles_fixed=false
        "= true, if angles_start are used as initial values, else as guess values"
        annotation (
        Evaluate=true,
        choices(checkBox=true),
        Dialog(tab="Initialization"));
      parameter Modelica.SIunits.Angle angles_start[3]={0,0,0}
        "Initial values of angles to rotate frame_a around 'sequence_start' axes into frame_b"
        annotation (Dialog(tab="Initialization"));

      parameter Modelica.Mechanics.MultiBody.Types.RotationSequence sequence_start={1,2,3}
        "Sequence of rotations to rotate frame_a into frame_b at initial time"
        annotation (Evaluate=true, Dialog(tab="Initialization"));

      parameter Boolean w_0_fixed=false
        "= true, if w_0_start are used as initial values, else as guess values"
        annotation (
        Evaluate=true,
        choices(checkBox=true),
        Dialog(tab="Initialization"));
      parameter Modelica.SIunits.AngularVelocity w_0_start[3]={0,0,0}
        "Initial or guess values of angular velocity of frame_a resolved in world frame"
        annotation (Dialog(tab="Initialization"));

      parameter Boolean z_0_fixed=false
        "= true, if z_0_start are used as initial values, else as guess values"
        annotation (
        Evaluate=true,
        choices(checkBox=true),
        Dialog(tab="Initialization"));
      parameter Modelica.SIunits.AngularAcceleration z_0_start[3]={0,0,0}
        "Initial values of angular acceleration z_0 = der(w_0)"
        annotation (Dialog(tab="Initialization"));

      Modelica.SIunits.Position r_0[3](start={0,0,0}, each stateSelect=if enforceStates then
            StateSelect.always else StateSelect.avoid)    "Position vector from origin of world frame to origin of frame_a"
        annotation (Dialog(tab="Initialization",showStartAttribute=true));
      Modelica.SIunits.Velocity v[3]( start={0,0,0}, each stateSelect=if enforceStates then
            StateSelect.always else StateSelect.avoid)
        "Absolute velocity of frame_a, resolved in world frame (= der(r_0))"
        annotation (Dialog(tab="Initialization",showStartAttribute=true));
       Modelica.SIunits.Acceleration a_0[3](start={0,0,0})
        "Absolute acceleration of frame_a resolved in world frame (= der(v_0))"
        annotation (Dialog(tab="Initialization",showStartAttribute=true));

      Modelica.SIunits.AngularVelocity w_a[3](
        start=Modelica.Mechanics.MultiBody.Frames.resolve2(R_start, w_0_start),
        fixed=fill(w_0_fixed, 3),
        each stateSelect=if enforceStates then (if useQuaternions then
            StateSelect.always else StateSelect.never) else StateSelect.avoid)
        "Absolute angular velocity of frame_a resolved in frame_a";
      Modelica.SIunits.AngularAcceleration z_a[3](start=Modelica.Mechanics.MultiBody.Frames.resolve2(R_start, z_0_start),
          fixed=fill(z_0_fixed, 3))
        "Absolute angular acceleration of frame_a resolved in frame_a";

       Modelica.SIunits.Position q[3](start={0,0,0}, each stateSelect=if enforceStates then
            StateSelect.always else StateSelect.avoid)    "elastic position vector from origin of world frame to origin of frame_a"
        annotation (Dialog(tab="Initialization",showStartAttribute=true));
      Modelica.SIunits.Velocity q_d[3]( start={0,0,0}, each stateSelect=if enforceStates then
            StateSelect.always else StateSelect.avoid)
        "Absolute velocity of frame_a, resolved in world frame (= der(r_0))"
        annotation (Dialog(tab="Initialization",showStartAttribute=true));
       Modelica.SIunits.Acceleration q_dd[3](start={0,0,0})
        "Absolute acceleration of frame_a resolved in world frame (= der(v_0))"
        annotation (Dialog(tab="Initialization",showStartAttribute=true));


      //visualiation
      Real[3] rShape;
      Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape shape(
        r=rShape,
        shapeType="sphere",
        length=0.1,
        width=0.1,
        height=0.1) annotation (Placement(transformation(extent={{-80,62},{-60,82}})));
      Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation (Placement(transformation(extent={{84,-14},{116,18}})));


      parameter Real M[3,3] = identity(3)*sid.modal.mass;

    protected
      outer Modelica.Mechanics.MultiBody.World world;


    equation



      // translational kinematic differential equations
      r_0 = frame_a.r_0;
      v = der(r_0);
      a_0 = der(v);

      // rotational kinematic differential equations
      w_a = Modelica.Mechanics.MultiBody.Frames.angularVelocity2(frame_a.R);
      z_a = der(w_a);

      //elastic kinematic differential equations
      q_d = der(q);
      q_dd = der(q_d);

      //Newton-Euler
      q={0,0,0};
      M*r_0 = frame_a.f;


      //animation
      rShape[1] = origin_M0[1,1];
      rShape[2] = origin_M0[2,1];
      rShape[3] = origin_M0[3,1];

      //frame_a.r_0 = rShape;
      frame_a.R = Modelica.Mechanics.MultiBody.Frames.nullRotation();

    end Taylor;

    model Node
      parameter Integer nodeId;
      parameter EMBSlib.Types.TaylorData origin;
      parameter EMBSlib.Types.TaylorData AP;
      parameter EMBSlib.Types.TaylorData psi;
      parameter EMBSlib.Types.TaylorData phi;
      parameter EMBSlib.Types.TaylorData sigma;

      //origin
      parameter Real R[3] "position in body coords";

      Real u[3] " elastic displacement";
      Real theta[3] "elastic rotation";

      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end Node;

    model SID_File

      parameter String fileName = "E:/Projekte/VIBROSIM_2/EMBS_ModelicaLib/Resources/Data/cartopPragV32.SID_FEM";
      parameter String file = Modelica.Utilities.Files.loadResource(fileName);

      inner parameter EMBSlib.Types.SID_DataStructure sid = EMBSlib.SID.ParserFunctions.getSID_DataStructure(fileName) annotation(Evaluate=true);
      parameter Real[sid.mdCM.nrow,sid.mdCM.ncol] mdCM_M0 = EMBSlib.SID.ParserFunctions.parseMatrix2(file,sid.mdCM.lineIdx,sid.mdCM.nrow,sid.mdCM.ncol);
      parameter Real[sid.mdCM.nrow,sid.mdCM.nq,sid.mdCM.ncol] mdCM_M1 = EMBSlib.SID.ParserFunctions.parseMatrix3(file,sid.mdCM.lineIdx,sid.mdCM.nrow,sid.mdCM.nq,sid.mdCM.ncol);

      parameter Integer n = size(nodeLst,1);
      parameter Integer[:] nodeLst =  {1};//{1,2,12,26,78,84,107,143,149};

      //Taylor nodes[n]( each file = file, each mdCM = mdCM_M0, nodeId=nodeLst) annotation (Placement(transformation(extent={{-80,40},{-60,60}})));




    //check out: https://github.com/modelica/ModelicaSpecification/issues/2282



    //funktoniert nicht:


      //parameter Integer[3] rows = {3,2,2};
      //parameter Integer[3] cols = {3,2,2};
      //parameter Real M[3,2,2] = {{{1}},{{1}},{{1}}};
      //parameter Real M1[3,3] = {{1,2,4},{3,4,5},{3,4,5}};
      //parameter Real M2[2,2] = {{11,13},{18,71}};
      //parameter Real M3[2,2] = {{21,24},{25,26}};

      //parameter EMBSlib.Types.Taylor2[3] nodes(nrow=rows, ncol=cols,M0 = {M1,M2,M3})



        annotation (Placement(transformation(extent={{-78,0},{-58,20}})),
                 Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end SID_File;

    package ParserFunctions

      function getNextInteger
        input String line;
        input Integer startIdx;
        output Integer i;
        output Boolean found = false;
        output Integer nextIndex = startIdx+1;
      protected
        Modelica.Utilities.Types.TokenValue token;
        Integer length = Modelica.Utilities.Strings.length(line);
      algorithm
         while
              (not found) loop
           (token, nextIndex) := Modelica.Utilities.Strings.scanToken(line,startIdx);
           if
             (token.tokenType == Modelica.Utilities.Types.TokenType.IntegerToken) then
             i := token.integer;
             found :=true;
           end if;
           if
             (nextIndex>=length) then
             i :=-1;
             break;
           end if;

         end while;

      end getNextInteger;

      function getRealValue "searches for the first real value after an equation mark. values can have the format x.xxxD+yy"
        input String line;
        input Integer startIdx;
        input String delimiter = "";
        output Boolean found = false;
        output Real value = 0.0;
      protected
        Modelica.Utilities.Types.TokenValue token;
        Integer length = Modelica.Utilities.Strings.length(line);
        Integer nextIdx = startIdx;
      algorithm
         //Modelica.Utilities.Streams.print("LINE "+line);
         while
              (not found) loop
           (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
            //Modelica.Utilities.Streams.print("Token "+String(token.tokenType));
           if (token.tokenType == Modelica.Utilities.Types.TokenType.DelimiterToken) and token.string==delimiter then
             //Modelica.Utilities.Streams.print("Delimiter Token "+token.string);
             (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
             if (token.tokenType == Modelica.Utilities.Types.TokenType.RealToken) then
               //Modelica.Utilities.Streams.print("Got Real Token "+String(token.real));
               value := token.real;
               found := true;
               (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
               //Modelica.Utilities.Streams.print("Next Token "+String(token.tokenType)+" : "+token.string);
               if (token.tokenType == Modelica.Utilities.Types.TokenType.IdentifierToken) and token.string=="D" then
                 (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
                  //Modelica.Utilities.Streams.print("Next Next Token "+String(token.tokenType)+" : "+String(token.integer));
                 if
                   (token.tokenType == Modelica.Utilities.Types.TokenType.IntegerToken) then
                   value := value*10^token.integer;
                 end if;
               end if;
             end if;
           end if;
           if
             (nextIdx>=length) then
             break;
           end if;
         end while;

      end getRealValue;

      function getIntegerValue
        "searches for the first integer value after an equation mark"
        input String line;
        input Integer startIdx;
        input String delimiter = "=";
        output Boolean found = false;
        output Integer value = 0;
      protected
        Modelica.Utilities.Types.TokenValue token;
        Integer length = Modelica.Utilities.Strings.length(line);
        Integer nextIdx = startIdx;
      algorithm

         //Modelica.Utilities.Streams.print("getIntegerValue LINE "+line+" startIDx "+String(nextIdx));
         while
              (not found) loop
           (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
            //Modelica.Utilities.Streams.print("Token "+String(token.tokenType)+"  "+token.string);
           if (token.tokenType == Modelica.Utilities.Types.TokenType.DelimiterToken) and token.string==delimiter then
             //Modelica.Utilities.Streams.print("Delimiter Token "+token.string);
             (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
             if (token.tokenType == Modelica.Utilities.Types.TokenType.IntegerToken) then
               //Modelica.Utilities.Streams.print("Got Int Token "+String(token.integer));
               value := token.integer;
               found := true;
             end if;
           end if;
           if
             (nextIdx>=length) then
             break;
           end if;
         end while;
      end getIntegerValue;

      function getSID_DataStructure
        input String file;
        output EMBSlib.Types.SID_DataStructure struc;
      protected
        Boolean endOfFile=false;
        Boolean found = false;
        String line;
        Modelica.Utilities.Types.TokenValue token;
        Integer lineIdx=1;
        Integer nextIndex,nextTokenIdx;
        Boolean foundPart=false;
      algorithm
         //file :=Modelica.Utilities.Files.loadResource(fileName);

         // the first 2 integer tokens are numNodes and numModes
         (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
         (struc.numNodes,found,nextTokenIdx) := EMBSlib.SID.ParserFunctions.getNextInteger(line,1);
         (struc.numModes,found,nextTokenIdx) := EMBSlib.SID.ParserFunctions.getNextInteger(line, nextTokenIdx);
         //struc.nodes := EMBSlib.SID.ParserFunctions.getNodes(2);

         //get the modal information
         (struc.modal.mass,struc.modal.nelastq,lineIdx) := parseModalData(file,lineIdx) annotation(Evaluate=true);
         //struc.modal.freq := parseModalFrequencies(file,lineIdx,struc.modal.nelastq);

         //traverse the node data

         //traverse the additional data
         (struc.mdCM,lineIdx) := parseTaylorData( file,lineIdx, "mdCM");
         (struc.J,lineIdx) := parseTaylorData( file,lineIdx, "J");
         (struc.Ct,lineIdx) := parseTaylorData( file,lineIdx, "Ct");
         (struc.Cr,lineIdx) := parseTaylorData( file,lineIdx, "Cr");
         (struc.Me,lineIdx) := parseTaylorData( file,lineIdx, "Me");
         (struc.Gr,lineIdx) := parseTaylorData( file,lineIdx, "Gr");
         (struc.Ge,lineIdx) := parseTaylorData( file,lineIdx, "Ge");
         (struc.Oe,lineIdx) := parseTaylorData( file,lineIdx, "Oe");
         (struc.ksigma,lineIdx) := parseTaylorData( file,lineIdx, "ksigma");
         (struc.Ke,lineIdx) := parseTaylorData( file,lineIdx, "Ke");
         (struc.De,lineIdx) := parseTaylorData( file,lineIdx, "De");
      end getSID_DataStructure;

      function getSID_DataStructureNodes
        input String fileName;
        input Integer size;
        input EMBSlib.Types.SID_DataStructure struc;
        output EMBSlib.Types.TaylorData[size] tOut;
      protected
        Boolean endOfFile=false;
        Boolean found = false;
        String file;
        String line;
        Modelica.Utilities.Types.TokenValue token;
        Integer lineIdx=1;
        Integer nextIndex,nextTokenIdx;
        Boolean foundPart=false;
        EMBSlib.Types.TaylorData[size] t;
      algorithm
         file :=Modelica.Utilities.Files.loadResource(fileName);

         for i in 1:size loop
              //tOut[i].order := 1;
              //tOut[i].nrow := 2;
              //tOut[i].ncol := 3;
              //tOut[i].nq := 4;
              //tOut[i].nqn := 5;
              //tOut[i].structure := 6;
              //tOut[i].M0 := parseMatrix2(file, 1,tOut[i].nrow,tOut[i].ncol);
         end for;



      end getSID_DataStructureNodes;

      function getTaylor
        input Integer nrow;
        input Integer ncol;
        output Real[nrow,ncol] M0;
      algorithm
        for i in 1:nrow loop
          M0[i,1] :=i;
          M0[i,1] :=i+1;
        end for;
      end getTaylor;

      function getNodes
        input Integer size;
        output EMBSlib.Types.TaylorData[size] node;
      protected
        Integer nrow;
        Integer ncol;
      algorithm
        for i in 1:size loop
          node[i].order := 1;
          node[i].nrow := 2+i;
          node[i].ncol := 2+i;
          node[i].nq := i;
          node[i].nqn := 3;
          node[i].structure := 2;
         // node[i].M0 := EMBSlib.SID.ParserFunctions.getTaylor(2,2);
        end for;
      end getNodes;

      function findObject
        input String file;
        input Integer lineIdxIn;
        input String objectName;
        output Boolean found = false;
        output Integer lineIdxOut;
      protected
        Boolean endOfFile = false;
        Boolean foundModal = false;
        Integer nextTokenIdx = 1;
        Integer lineLength;
        Integer lineIdx = max(1,lineIdxIn);
        String line;
        Modelica.Utilities.Types.TokenValue token;
      algorithm
        while not found and not endOfFile loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (found, nextTokenIdx) := EMBSlib.SID.ParserFunctions.checkForIdentifier(line,objectName);
          if (not found) then
            lineIdx := lineIdx+1;
          end if;
        end while;

        lineIdxOut := lineIdx;
      end findObject;

      function findObject2
        input String file;
        input Integer lineIdxIn;
        input String objectName1;
        input String objectName2;
        output Boolean found = false;
        output Integer lineIdxOut;
      protected
        Boolean endOfFile = false;
        Boolean foundModal = false;
        Integer nextTokenIdx = 1;
        Integer lineLength;
        Integer lineIdx = lineIdxIn;
        String line;
        Modelica.Utilities.Types.TokenValue token;
      algorithm
        while not found and not endOfFile loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (found, nextTokenIdx) := EMBSlib.SID.ParserFunctions.checkFor2Identifier(line,objectName1, objectName2);
          if (not found) then
            lineIdx := lineIdx+1;
          end if;
        end while;

        lineIdxOut := lineIdx;
      end findObject2;

      function findModal
        input String file;
        input Integer lineIdxIn;
        output Boolean foundModal = false;
        output Integer lineIdxOut;
      protected
        Boolean endOfFile = false;
        Integer nextIdx = 1;
        Integer lineLength;
        Integer lineIdx = lineIdxIn;
        String line;
        Modelica.Utilities.Types.TokenValue token;
      algorithm
        while not foundModal and not endOfFile loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (foundModal, nextTokenIdx) := EMBSlib.SID.ParserFunctions.checkFor2Identifier(line,"new","modal");
          lineIdx := lineIdx+1;
          if (foundModal) then
            //Modelica.Utilities.Streams.print("found modal in "+line);
          end if;
        end while;

        lineIdxOut := lineIdx;
      end findModal;

      function checkForMatrix2Entry
        input String line;
        input String matrixIdent "for example \"m\"";
        output Boolean found = false;
        output Integer idx1;
        output Integer idx2;
        output Real value;
      protected
        Integer nextIdx = 1;
        Integer lineLength;
        Modelica.Utilities.Types.TokenValue token;
      algorithm
          lineLength := Modelica.Utilities.Strings.length(line);
          found := false;
          while not found and (nextIdx<lineLength) loop
            (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
             //Modelica.Utilities.Streams.print("Token: "+String(token.tokenType)+"  "+token.string +" in line "+line);

            if (token.tokenType == Modelica.Utilities.Types.TokenType.IdentifierToken) then
              if (token.string == matrixIdent) then
                //Modelica.Utilities.Streams.print("found matrix ident "+matrixIdent);
                (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
                found := true;
                //Modelica.Utilities.Streams.print("found proper index ");
                nextIdx := nextIdx-1;
                (found,idx1) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,nextIdx,"(");
                (found,idx2) :=EMBSlib.SID.ParserFunctions.getIntegerValue(line,nextIdx, ",");
                (found,value) :=EMBSlib.SID.ParserFunctions.getRealValue(line, nextIdx,"=");
              else
                found := false;
              end if;
            end if;
          end while;
      end checkForMatrix2Entry;

      function checkForMatrix3Entry
        input String line;
        input String matrixIdent "for example \"m\"";
        output Boolean found = false;
        output Integer idx1;
        output Integer idx2;
        output Integer idx3;
        output Real value;
      protected
        Integer nextIdx = 1;
        Integer lineLength;
        Modelica.Utilities.Types.TokenValue token;
      algorithm
          lineLength := Modelica.Utilities.Strings.length(line);
          found := false;
          while not found and (nextIdx<lineLength) loop
            (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
             //Modelica.Utilities.Streams.print("Token: "+String(token.tokenType)+"  "+token.string +" in line "+line);

            if (token.tokenType == Modelica.Utilities.Types.TokenType.IdentifierToken) then
              if (token.string == matrixIdent) then
                //Modelica.Utilities.Streams.print("found matrix ident "+matrixIdent);
                (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
                found := true;
                //Modelica.Utilities.Streams.print("found proper index ");
                nextIdx := nextIdx-1;
                (found,idx1) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,nextIdx,"(");
                (found,idx2) :=EMBSlib.SID.ParserFunctions.getIntegerValue(line,nextIdx, ",");
                (found,idx3) :=EMBSlib.SID.ParserFunctions.getIntegerValue(line,nextIdx+3, ",");
                (found,value) :=EMBSlib.SID.ParserFunctions.getRealValue(line, nextIdx,"=");
              else
                found := false;
              end if;
            end if;
          end while;
      end checkForMatrix3Entry;

      function checkFor2Identifier
        input String line;
        input String id1;
        input String id2;
        output Boolean found = false;
        output Integer nextTokenId;
      protected
        Integer nextIdx = 1;
        Integer lineLength;
        Modelica.Utilities.Types.TokenValue token;

      algorithm
          lineLength := Modelica.Utilities.Strings.length(line);
          while not found and nextIdx<lineLength loop
            (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
            if (token.tokenType == Modelica.Utilities.Types.TokenType.IdentifierToken) then
              if (token.string == id1) then
                //Modelica.Utilities.Streams.print("found first token "+id1);
                (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
                if (token.tokenType == Modelica.Utilities.Types.TokenType.IdentifierToken) then
                  if (token.string == id2) then
                   // Modelica.Utilities.Streams.print("found second token "+id2);
                    found :=true;
                  end if;
                end if;
              end if;
            end if;
          end while;
      end checkFor2Identifier;

      function checkForIdentifier
        input String line;
        input String id1;
        output Boolean found = false;
        output Integer nextTokenId;
      protected
        Integer nextIdx = 1;
        Integer lineLength;
        Modelica.Utilities.Types.TokenValue token;

      algorithm
          lineLength := Modelica.Utilities.Strings.length(line);
          while not found and nextIdx<lineLength loop
            (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
            if (token.tokenType == Modelica.Utilities.Types.TokenType.IdentifierToken) then
              if (token.string == id1) then
                (token, nextIdx) := Modelica.Utilities.Strings.scanToken(line,nextIdx);
                found :=true;
              end if;
            end if;
          end while;
      end checkForIdentifier;

      function parseModalData
        input String file;
        input Integer lineIdxIn;
        output Real mass = 1.4;
        output Integer nelastq = 2;
        output Integer lineIdxOut;
      protected
        Integer lineIdx = 1;
        String line;
        Boolean endOfFile;

        Boolean found;
      algorithm
        (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdxIn,"refmod");
        if
          (found) then

            (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"mass");
            if (found) then
              (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
              (found,mass) := EMBSlib.SID.ParserFunctions.getRealValue(line,1,"=");
            end if;

            (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"nelastq");
            if (found) then
              (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
              (found,nelastq) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
            end if;
        end if;
        lineIdxOut := lineIdx;
      end parseModalData;

      function parseModalFrequencies
        input String file;
        input Integer lineIdxIn;
        input Integer numFreqs;
        output Real[numFreqs] freqs;
        output Integer lineIdxOut;
      protected
        Integer lineIdx;
        String line;
        Boolean endOfFile;
        Boolean found;
      algorithm
        (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdxIn,"ielastq");
        for i in 1: numFreqs loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (found,freqs[i]) := EMBSlib.SID.ParserFunctions.getRealValue(line,1,":");
          lineIdx := lineIdx+1;
        end for;

        lineIdxOut := lineIdx;
      end parseModalFrequencies;

      function parseTaylorData
        input String file;
        input Integer lineIdxIn;
        input String taylorName;
        output EMBSlib.Types.TaylorData t;
        output Integer lineIdxOut;
      protected
        Integer lineIdx;
        String line;
        Boolean endOfFile;
        Boolean found;

        Integer idx1,idx2;
        Real value;
      algorithm
         //Modelica.Utilities.Streams.print("Search taylor in "+String(lineIdxIn));
        (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdxIn,taylorName);
        (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
        t.lineIdx := lineIdx;
         //Modelica.Utilities.Streams.print(String(found)+"Found taylor "+taylorName+" in "+line+String(lineIdx));

        if (found) then

          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"order");
          if
            (found) then
            (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
            (found,t.order) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
              lineIdx := lineIdx+1;
          end if;

          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"nrow");
          if
            (found) then
            (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
            (found,t.nrow) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
              lineIdx := lineIdx+1;
          end if;

          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"ncol");
          if
            (found) then
            (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
            (found,t.ncol) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
              lineIdx := lineIdx+1;
          end if;

          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"nq");
          if
            (found) then
            (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
            (found,t.nq) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
            lineIdx := lineIdx+1;
          end if;

          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"nqn");
          if
            (found) then
            (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
            (found,t.nqn) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
            lineIdx := lineIdx+1;
          end if;

          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"structure");
          if
            (found) then
            (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
            (found,t.structure) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1);
            lineIdx := lineIdx+1;
          end if;

        end if;
        //Modelica.Utilities.Streams.print("GOT Taylor"+taylorName+" order: "+String(t.order));


        //parse matrix entries
        //found :=true;
        //while found and not endOfFile loop
        //  (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"m0");
        //  (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
        //  (found, idx1,idx2,value) := EMBSlib.SID.ParserFunctions.checkForMatrix2Entry(line,"m0");
        //  //Modelica.Utilities.Streams.print(String(found)+" Found Matrix entry m0: "+String(idx1)+" "+String(idx2)+"  "+String(value));
        //  lineIdx :=lineIdx + 1;
        //end while;
        //lineIdxOut  := lineIdx;

      end parseTaylorData;

      function parseMatrix2
        input String file;
        input Integer lineIdxIn;
        input Integer nrow;
        input Integer ncol;
        output Real [nrow,ncol] M0;
      protected
        Integer lineIdx=lineIdxIn;
        Integer lineIdxEnd;
        String line;
        Boolean endOfFile;
        Boolean found;
        Integer idx1,idx2;
        Real value;
      algorithm
        found :=true;
        //Modelica.Utilities.Streams.print("parseMAtrix2 "+String(nrow)+": "+String(ncol)+" at line "+String(lineIdx));
        while found and not endOfFile loop
          (found,lineIdxEnd) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"end");
          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"m0");
            //Modelica.Utilities.Streams.print("next end  "+String(lineIdxEnd)+" and next m0 "+String(lineIdx));


          if
            (lineIdxEnd<lineIdx) then
            endOfFile :=true;
          else
           (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
           (found, idx1,idx2,value) := EMBSlib.SID.ParserFunctions.checkForMatrix2Entry(line,"m0");
            //Modelica.Utilities.Streams.print(String(found)+" Found Matrix entry m0: "+String(idx1)+" "+String(idx2)+"  "+String(value));
            M0[idx1,idx2] := value;
          end if;
            lineIdx :=lineIdx + 1;
        end while;
      end parseMatrix2;

      function parseMatrix3
        input String file;
        input Integer lineIdxIn;
        input Integer nrow;
        input Integer nq;
        input Integer ncol;
        output Real [nrow,nq,ncol] M1;
      protected
        Integer lineIdx=lineIdxIn;
        Integer lineIdxEnd;
        String line;
        Boolean endOfFile;
        Boolean found;
        Integer idx1,idx2,idx3;
        Real value;
      algorithm
        found :=true;
        Modelica.Utilities.Streams.print("parseMAtrix3 "+String(nrow)+": "+String(ncol)+" at line "+String(lineIdx));
        while found and not endOfFile loop
          (found,lineIdxEnd) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"end");
          (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"m1");
            Modelica.Utilities.Streams.print("next end  "+String(lineIdxEnd)+" and next m0 "+String(lineIdx));

          if
            (lineIdxEnd<lineIdx) then
            endOfFile :=true;
          else
           (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
           (found, idx1,idx2,idx3,value) := EMBSlib.SID.ParserFunctions.checkForMatrix3Entry(line,"m1");
            Modelica.Utilities.Streams.print(String(found)+" Found Matrix entry m1: "+String(idx1)+" "+String(idx2)+"  "+String(value));
            M1[idx1,idx2,idx3] := value;
          end if;
            lineIdx :=lineIdx + 1;
        end while;
      end parseMatrix3;

      function getNodeNumRow
        input String file;
        input Integer lineIdxIn;
        input Integer nodeId;
        output Integer numRow;
      protected
        Boolean found=false;
        Boolean endOfFile;
        Integer lineIdx=lineIdxIn;
        Integer nextTokenIdx;
        Integer idx;
        String line;
      algorithm
        while not found and not endOfFile loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (found, nextTokenIdx) := EMBSlib.SID.ParserFunctions.checkFor2Identifier(line,"new","node");
          if (found) then
            (found,idx) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1,"=");
            found := idx==nodeId;
            //correct node identifier found
            if
              (found) then
              (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"nrow");
               if
                 (found) then
                 (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
                 (found,numRow) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1, "=");
                end if;
            end if;
          end if;
          lineIdx := lineIdx+1;
        end while;
      end getNodeNumRow;

      function getNodeNumCol
        input String file;
        input Integer lineIdxIn;
        input Integer nodeId;
        output Integer numRow;
      protected
        Boolean found=false;
        Boolean endOfFile;
        Integer lineIdx=lineIdxIn;
        Integer nextTokenIdx;
        Integer idx;
        String line;
      algorithm
        while not found and not endOfFile loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (found, nextTokenIdx) := EMBSlib.SID.ParserFunctions.checkFor2Identifier(line,"new","node");
          if (found) then
            (found,idx) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1,"=");
            found := idx==nodeId;
            //correct node identifier found
            if
              (found) then
              (found,lineIdx) := EMBSlib.SID.ParserFunctions.findObject(file,lineIdx,"ncol");
               if
                 (found) then
                 (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
                 (found,numRow) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1, "=");
                end if;
            end if;
          end if;
          lineIdx := lineIdx+1;
        end while;
      end getNodeNumCol;

      function getLineIndexForNode
        input String file;
        input Integer nodeId;
        output Integer lineIdxOut;
      protected
        Boolean found=false;
        Boolean endOfFile;
        Integer lineIdx=1;
        Integer nextTokenIdx;
        Integer idx;
        String line;
      algorithm
        while not found and not endOfFile loop
          (line, endOfFile) := Modelica.Utilities.Streams.readLine(file, lineIdx);
          (found, nextTokenIdx) := EMBSlib.SID.ParserFunctions.checkFor2Identifier(line,"new","node");
          if (found) then
            (found,idx) := EMBSlib.SID.ParserFunctions.getIntegerValue(line,1,"=");
            found := idx==nodeId;
            if (found) then
              lineIdxOut := lineIdx;
            end if;
          end if;
          lineIdx := lineIdx+1;
        end while;
      end getLineIndexForNode;
    end ParserFunctions;

    package MatrixFunctions
      function getTaylorFunction
        input Integer nr;
        input Integer nq;
        input Integer nc;
        input Real[nr,nc] M0;
        input Real[nr,nq,nc] M1;
        input Real[nq] q;
        output Real[nr,nc] M;
      protected
        Real[nr,nc] aux;
      algorithm
        M := zeros(nr,nc);
        for i in 1:nq loop
          aux := M1[:,i,:]*q[i];
          M := M+aux;
        end for;
        M := M0 +M;
      end getTaylorFunction;

      function getGrMatrix
        input Integer nr;//3
        input Integer nq;//nq
        input Integer nc;//3*nq
        input Real[nr,nc] Min;
        input Real[nq] q;
        output Real[3,3] Mout;
      protected
        Real[3,3] aux;
        Integer c=1;
      algorithm
        Mout := zeros(3,3);
        for i in 1:nq loop
          c :=(i - 1)*3;
          aux[:,1] := Min[:,c+1];
          aux[:,2] := Min[:,c+2];
          aux[:,3] := Min[:,c+3];
          Mout := Mout+aux*q[i];
        end for;
      end getGrMatrix;
    end MatrixFunctions;
  end SID;

  model SimplePlate2 "Plate with force excitation"
    import FlexibleBodies;
    extends Modelica.Icons.Example;
    inner Modelica.Mechanics.MultiBody.World world(
      enableAnimation=true,
      n={0,0,-1},
      animateGravity=false,
      g=0,
      animateWorld=true)
      annotation (Placement(transformation(extent={{-112,10},{-92,30}},
            rotation=0)));

    Modelica.Mechanics.MultiBody.Forces.WorldForce worldForce(N_to_m=10)
      annotation (Placement(transformation(extent={{-2,-58},{18,-38}},
            rotation=0)));
    Modelica.Blocks.Sources.Sine sine(
      freqHz=4,
      phase=1.7,
      amplitude=0,
      offset=10)    annotation (Placement(transformation(extent={{-60,-50},{-40,
              -30}},     rotation=0)));
    Modelica.Blocks.Sources.Constant const(k=0)
      annotation (Placement(transformation(extent={{-60,-80},{-40,-60}},
            rotation=0)));
    FlexibleBodies.ModalBody ModalBody(
      wireFrameElasticScale=1,
      WavefrontFile=FlexibleBodies.DataDirectory + "cartopPragV3.obj",
      solidColor={155,155,155},
      wireFrameColor={155,0,0},
      nodeAxesAnimation=true,
      SID_fileName=FlexibleBodies.DataDirectory + "cartopPragV32.SID_FEM",
      solidElasticScale=1,
      Nodes={1,2,12,26,78,84,107,143,149},
      solidAnimation=false,
      wireFrameAnimation=true,
      fontSize=8,
      showNodeNumbers=true,
      get_c=true,
      get_u=true,
      get_phi=true,
      native=true) annotation (Placement(transformation(extent={{-20,-10},{40,50}},
            rotation=0)));


      //reverse engineering
      parameter Integer nq = 3;
      Real q[nq] = ModalBody.q;
      Real q_d[nq] = der(q);
      Real q_dd[nq] = der(q_d);
      Real m = ModalBody.nBody.modal.mass;
      Real mI[3,3] = identity(3)*m;

      //mdCM
      Real mdCM_M0[3,1] = ModalBody.nBody.modal.mdCM.M0;
      Real mdCM_M1[3,nq,1] = ModalBody.nBody.modal.mdCM.M1;
      Real mdCM_ [3,1] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,1,mdCM_M0,mdCM_M1,q);
      //Real mdCM [3,3] = {{mdCM_[1,1],0,0},{0,mdCM_[2,1],0},{0,0,mdCM_[3,1]}};
      Real cm[3,1] = mdCM_/m;
      Real mdCM_tilde[3,3] = {{0, -mdCM_[3,1],mdCM_[2,1]},  {mdCM_[3,1],0,-mdCM_[1,1]}, {-mdCM_[2,1],mdCM_[1,1],0}};

      //J
      Real J_M0[6,1] = ModalBody.nBody.modal.J.M0;
      Real J_M1[6,nq,1] = ModalBody.nBody.modal.J.M1;
      Real J_ [6,1] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(6,nq,1,J_M0,J_M1,q);
      Real J [3,3] = {{J_[1,1],J_[4,1],J_[5,1]},{J_[4,1],J_[2,1],J_[6,1]},{J_[5,1],J_[6,1],J_[3,1]}};
      //Real J[6,1] =  J_M1*q;

      //Ct
      Real Ct_M0[3,3] = ModalBody.nBody.modal.Ct.M0;
      Real Ct_M1[3,nq,3] = ModalBody.nBody.modal.Ct.M1;
      Real Ct [3,3] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,3,Ct_M0,Ct_M1,q);

      //Cr
      Real Cr_M0[3,3] = ModalBody.nBody.modal.Cr.M0;
      Real Cr_M1[3,nq,3] = ModalBody.nBody.modal.Cr.M1;
      Real Cr [3,3] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,3,Cr_M0,Cr_M1,q);

      //Gr
      Real Gr_ [3,9] = ModalBody.nBody.modal.Gr;
      Real Gr [3,3] = EMBSlib.SID.MatrixFunctions.getGrMatrix(3,nq,9,Gr_,q_d);//! q_d

      //Ge
      Real Ge_ [3,9] = ModalBody.nBody.modal.Ge;
      Real Ge [3,3] = EMBSlib.SID.MatrixFunctions.getGrMatrix(3,nq,9,Ge_,q_d);//! q_d

      //Me
      Real Me[3,3] = identity(3);

      //Oe
      Real Oe_M0[3,6] = ModalBody.nBody.modal.Oe.M0;
      Real Oe_M1[3,nq,6] = ModalBody.nBody.modal.Oe.M1;
      Real Oe [nq,6] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,6,Oe_M0,Oe_M1,q);

      //OMega
      Real OMega[6] = {phi_d[1]^2, phi_d[2]^2, phi_d[3]^2, phi_d[1]*phi_d[2], phi_d[2]*phi_d[3], phi_d[1]*phi_d[3]};

      //ksigma
      Real ksigma[3,1] = zeros(3,1);

      //Ke
      Real Ke[nq,nq] = ModalBody.nBody.modal.Ke;

      //De
      Real De[nq,nq] =  ModalBody.nBody.modal.De;

      // references
      Real f[3] = ModalBody.frame_ref.f;
      Real t[3] = ModalBody.frame_ref.t;
      Real t_diff[3] = -ModalBody.frame_ref.t + h_r + t_comp; // this should be zero

      //external loads on all nodes (without frame of reference)
      Real h_t[3] = sum(ModalBody.nodes[i].f for i in 1:ModalBody.n_Nodes);
      Real h_r[3] = sum(cross(ModalBody.nodes[i].f,ModalBody.nodes[i].r_0) for i in 1:ModalBody.n_Nodes);

      //kinematic equations
      Real r_0[3] = ModalBody.frame_ref.r_0;
      Real r_0_d[3] = der(r_0);
      Real r_0_dd[3] = der(r_0_d);
      Real phi_d[3] = Modelica.Mechanics.MultiBody.Frames.angularVelocity2(ModalBody.frame_ref.R);
      Real phi_dd[3] = der(phi_d);
      Real omega_tilde[3,3] = {{0, -phi_d[3],phi_d[2]},  {phi_d[3],0,-phi_d[1]}, {-phi_d[2],phi_d[1],0}};

      // kinematic equations --> translation
      Real M_t[3] = mI*r_0_dd + transpose(mdCM_tilde)*phi_dd + transpose(Ct)*q_dd;
      Real k_omega_t[3] = 2*omega_tilde*transpose(Ct)*q_d + res2_1[:,1];
      Real res2_1[3,1] = omega_tilde*omega_tilde*cm; // need the intermediate value to fix the dimensions
      Real f_comp[3] = M_t+k_omega_t;
      Real hd_t[3] = sum(identity(3)*ModalBody.nodes[i].f for i in 1:ModalBody.n_Nodes);
      Real residual_t[3] = f_comp - hd_t - ModalBody.frame_ref.f;  // this should be zero

      // kinematic equations --> rotation
      Real M_r[3] = mdCM_tilde*r_0_dd + J*phi_dd + transpose(Cr) *q_dd;
      Real k_omega_r[3] = Gr*phi_dd + omega_tilde*J*phi_d;
      Real t_comp[3] = M_r+k_omega_r;
      Real hd_r[3] = sum(ModalBody.nodes[i].r_0.*ModalBody.nodes[i].f+ModalBody.nodes[i].t for i in 1:ModalBody.n_Nodes);

      //kinematic equations --> modal
      Real M_q[3] = Ct*r_0_dd + Cr*phi_dd + Me*q_dd;
      Real k_omega_q[3] =  Ge*phi_d + Oe*OMega;
      Real k_q[nq] = ksigma[:,1] + Ke*q +De*q_d;
      Real q_comp[nq] = M_q + k_omega_q + k_q;
      Real hde[nq] = phi*ModalBody.nodes[forceNode].f;

      //node position

      //Verschiebung
      Real u[3]= ModalBody.nBody.u_out[forceNode, :];//forceNode
      //Real orig_M0[3,1] = ModalBody.nBody.modal.nodes[forceNode].origin;
      //Real orig_M1[3,nq,3] = ModalBody.nBody.modal.nodes[forceNode].origin;
      //Real orig [3,1] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,1,orig_M0,zeros(3,nq,1),q);
      //phi of force node
      Real phi_M0[3,3] = ModalBody.nBody.modal.nodes[forceNode].phi.M0;
      Real phi_M1[3,nq,3] = ModalBody.nBody.modal.nodes[forceNode].phi.M1;
      Real phi [3,3] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,3,phi_M0,phi_M1,q);
      //psi of force node
      Real psi_M0[3,3] = ModalBody.nBody.modal.nodes[forceNode].psi.M0;
      Real psi_M1[3,nq,3] = ModalBody.nBody.modal.nodes[forceNode].psi.M1;
      Real psi [3,3] = EMBSlib.SID.MatrixFunctions.getTaylorFunction(3,nq,3,psi_M0,psi_M1,q);


      Real uForceNode[3] = phi*q;

      parameter Integer forceNode = 9;//5 works?!


  algorithm

  equation


    connect(sine.y, worldForce.force[3]) annotation (Line(points={{-39,-40},{
            -20,-40},{-20,-46.6667},{-4,-46.6667}},  color={0,0,127}));
    connect(const.y, worldForce.force[1]) annotation (Line(points={{-39,-70},{
            -20,-70},{-20,-49.3333},{-4,-49.3333}},   color={0,0,127}));
    connect(const.y, worldForce.force[2]) annotation (Line(points={{-39,-70},{-20,
            -70},{-20,-48},{-4,-48}},       color={0,0,127}));
    connect(worldForce.frame_b, ModalBody.nodes[forceNode]) annotation (Line(
        points={{18,-48},{60,-48},{60,20},{40,20}},
        color={95,95,95},
        thickness=0.5,
        smooth=Smooth.None));
    connect(world.frame_b, ModalBody.frame_ref) annotation (Line(
        points={{-92,20},{-20,20}},
        color={95,95,95},
        thickness=0.5));
    annotation (Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
              -100},{100,100}})),
                         Documentation(info="<html>
<p>
The flexible structure of this academic example is a rectangular plate. Its displacement field is approximated with three eigenmodes in the frequency range below 3 Hz. Three corners of the plate are simply supported, free boundary conditions have been applied to the fourth corner. These properties are the result of the eigenvalue analysis, that have been performed with the finite element plate model in Ansys with the corresponding displacement constraints imposed. The origin of the reference frame coincides with one corner of the plate.
</p>
 
<p>
A force is applied at node 149 normal to the plate and exites the linear structure harmonically. The picture below shows the deformation field twice: the grey structure depicts the in scale displacments, the red wireframe exaggerates the elastic displacements by a factor of 30. Each clamped node that is specified is visualised  by a small, green coordinate system.
</p>
<br clear=\"all\">
<div align=\"center\">
<img
 align=\"bottom\" border=\"0\"
 src=\"modelica://FlexibleBodies/Resources/Images/Examples/PlateAnimation.png\" width=\"533\"
 ><br>
Animation model SimplePlate
</div>
<p>
The plot below shows the transient modal amplitudes of the three modes due to the force excitation.
</p>

<br clear=\"all\">
<div align=\"center\">
<img
 align=\"bottom\" border=\"0\"
 src=\"modelica://FlexibleBodies/Resources/Images/Examples/PlatePlot.png\"
 ><br>
Results of the model SimplePlate
</div>
</html>",
  revisions="<html>
<table border=0 cellspacing=0 cellpadding=2>
  <tr>
    <td valign=\"center\"><img src=\"modelica://FlexibleBodies/Resources/Images/dlr_logo.png\"  width=60 ></td>
    <td valign=\"center\">&nbsp;&nbsp;&nbsp;</td>
    <td valign=\"center\"><b>Copyright</b>
      <br><b>&copy; 1999-2012, DLR Institute of Robotics and Mechatronics</b>
      <br><b>&copy; 2012-2019, DLR Institute of System Dynamics and Control</b></td>
  </tr>
</table>
</html>"),   experiment(
        StopTime=20,
        Tolerance=1e-06,
        __Dymola_Algorithm="Dassl"),
      experimentSetupOutput,
      Commands(file="modelica://FlexibleBodies/Resources/Scripts/Settings.mos"
          "Settings",
        file="modelica://FlexibleBodies/Resources/Scripts/SimulateandPlotSimplePlate.mos"
          "Simulate and Plot Results",
        file="modelica://FlexibleBodies/Resources/Scripts/PlotSimplePlate.mos"
          "Plot Results"));
  end SimplePlate2;

  package MatrixFunctions
      function getTaylorFunction
            input Integer nr;
            input Integer nq;
            input Integer nc;
            input Real[nr,nc] M0;
            input Real[nr,nq,nc] M1;
            input Real[nq] q;
            output Real[nr,nc] M;
    protected
            Real[nr,nc] aux;
      algorithm
            M := zeros(nr,nc);
            for i in 1:nq loop
              aux := M1[:,i,:]*q[i];
              M := M+aux;
            end for;
            M := M0 +M;
      end getTaylorFunction;

          function getGrMatrix
            input Integer nr;//(for Gr=3 for Ge=nq)
            input Integer nq;//nq
            input Integer nc;//3*nq
            input Real[nr,nc] Min;
            input Real[nq] q;
            output Real[nq, 3] Mout;
    protected
            Real[3,3] aux;
            Integer c=1;
          algorithm
            Mout := zeros(3,3);
            for i in 1:nq loop
              c :=(i - 1)*3;//column index
              aux[:,1] := Min[:,c+1];
              aux[:,2] := Min[:,c+2];
              aux[:,3] := Min[:,c+3];
              Mout := Mout+aux*q[i];
            end for;
          end getGrMatrix;
  end MatrixFunctions;
  annotation (uses(Modelica(version="3.2.3")));
end EMBSlib;
