within EMBSlib;
package Components
 model EMBS_Body
  parameter Integer numNodes=9;
  parameter Integer numModes=3 "the number of modes given in the SID file";
  parameter String SIDfileName=Modelica.Utilities.Files.loadResource("modelica://EMBSlib/Resources/Data/cartopPragV32.SID_FEM");
  parameter Boolean animation=true annotation(Dialog(tab="Animation"));
  parameter Real deformationScalingFactor=1 annotation(Dialog(tab="Animation"));
  parameter Real sphereDiameter=0.1 annotation(Dialog(tab="Animation"));
  parameter Integer[3] sphereColor={255,0,0} annotation(Dialog(tab="Animation"));
  parameter Real coordinateSystemScalingFactor=0.2 annotation(Dialog(tab="Animation"));
  constant Integer nr0=3 "dimension in space";
  Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_ref annotation(Placement(
   transformation(extent={{-116,-16},{-84,16}}),
   iconTransformation(extent={{-116,-16},{-84,16}})));
  Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_node[numNodes] annotation(Placement(
   transformation(extent={{84,-16},{116,16}}),
   iconTransformation(extent={{84,-16},{116,16}})));
  Node nodes[numNodes](
   each sid=sid,
   each nq=nq,
   nodeArrayIdx=1:numNodes,
   each deformationScalingFactor=deformationScalingFactor,
   each sphereColor=sphereColor,
   each sphereDiameter=sphereDiameter) annotation(Placement(transformation(extent={{-8,-4},{12,16}})));
  Real q[nq](start=zeros(nq)) "modal coordinates";
  Real qd[nq](start=zeros(nq))=der(q);
  Real qdd[nq]=der(qd);
  Modelica.SIunits.Position r_0[3](start={0,0,0})=frame_ref.r_0
        "position of frame of reference";
  Modelica.SIunits.Velocity v[3]=der(r_0) "velocity of frame of reference";
  Modelica.SIunits.Acceleration a[3]=Modelica.Mechanics.MultiBody.Frames.resolve2(frame_ref.R,der(v))
        "acceleration of frame of reference solved in body reference frame";
  Modelica.SIunits.Acceleration g_0_aux[3]=world.gravityAcceleration(frame_ref.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_ref.R,cm[:,1]));
  Modelica.SIunits.Acceleration g_0[3]=Modelica.Mechanics.MultiBody.Frames.resolve2(frame_ref.R,g_0_aux)
        "Gravity acceleration resolved in world frame";
  Modelica.SIunits.AngularVelocity omega[3]=Modelica.Mechanics.MultiBody.Frames.angularVelocity2(frame_ref.R);
  Modelica.SIunits.AngularAcceleration omega_d[3]=der(omega);
  Modelica.SIunits.AngularVelocity omega_tilde[3,3]={{0, -omega[3],omega[2]},  {omega[3],0,-omega[1]}, {-omega[2],omega[1],0}};
  Real M_t[3]=mI*(a-g_0) + transpose(mdCM_tilde)* omega_d + transpose(Ct)* qdd;
  Real k_omega_t[3]= mI*omega_tilde*v + 2*omega_tilde*transpose(Ct)*qd + res2_1[:,1];
  Real res2_1[3,1]=omega_tilde*omega_tilde*mdCM;
  Real hd_t[3]=sum(identity(3)*nodes[i].f for i in 1:numNodes);
  Real M_r[3]=mdCM_tilde*(a-g_0) + J* omega_d + transpose(Cr) * qdd;
  Real k_omega_r[3]=Gr* omega + omega_tilde*J*omega + mdCM_tilde * omega_tilde * v;// + omega_tilde*transpose(Cr)*qd;
  Real k_omega_r_1[3]=Gr* omega;
  Real k_omega_r_2[3]=omega_tilde*J*omega;
  Real hd_r[3]=sum(identity(3)*nodes[i].t for i in 1:numNodes);
  Real hd_r2[3]=sum(identity(3)*nodes[i].t2 for i in 1:numNodes);
  Real M_q[nq]=Ct*(a-g_0) + Cr* omega_d + Me* qdd;
  Real k_omega_q[nq]=Ge*omega + Oe_*OMega + Ct * omega_tilde * v;
  Real k_omega_q_1[nq]=Ge*omega;
  Real k_omega_q_2[nq]=Oe_*OMega;
  Real k_q[nq]=ksigma[:,1] + Ke*q +De*qd;
  Real hd_e[nq]=sum(nodes[i].hde_i for i in 1:numNodes);

  Real hg_t[nr0] = mI*g_0;
  Real hg_r[nr0] = mdCM_tilde*g_0;
  Real hg_e[nq] = Ct*g_0;
  Real trans[nr0] = f_rest-hd_t;
  Real tors[nr0] = t_rest-hd_r;

  Modelica.Blocks.Sources.RealExpression qExp[nq](y=q) annotation(Placement(transformation(extent={{-40,40},
              {-20,60}})));
  Modelica.SIunits.Torque[3] t_rest;
  Modelica.SIunits.Force[3] f_rest;
  Modelica.Mechanics.MultiBody.Forces.WorldForce force(
   resolveInFrame=Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.frame_b,
   N_to_m=10) annotation(Placement(transformation(extent={{-70,20},{-50,40}})));
  Modelica.Blocks.Sources.RealExpression f_elast1[nr0](y=f_rest) annotation(Placement(transformation(extent={{-100,20},
              {-80,40}})));
  Modelica.Mechanics.MultiBody.Forces.WorldTorque torque(
   Nm_to_m=10, resolveInFrame=Modelica.Mechanics.MultiBody.Types.ResolveInFrameB.world)
               annotation(Placement(transformation(extent={{-70,50},{-50,70}})));
  Modelica.Blocks.Sources.RealExpression t_elast2[nr0](y=t_rest) annotation(Placement(transformation(extent={{-100,50},
              {-80,70}})));
  protected
   parameter EMBSlib.SID_File sid=EMBSlib.SID_File(SIDfileName) annotation(Evaluate=true);
   parameter Modelica.SIunits.Mass mass=EMBSlib.ExternalFunctions_C.getMass(sid);
   parameter Modelica.SIunits.Mass mI[nr0,nr0]=identity(nr0)*mass;
   parameter Real mdCM_M0[nr0,1]=EMBSlib.ExternalFunctions_C.getM0( sid, "mdCM", nr0, 1) annotation(Evaluate=true);
   parameter Real mdCM_M1[nr0,nq,1]=EMBSlib.ExternalFunctions_C.getM1(sid,   "mdCM", nr0, nq, 1) annotation(Evaluate=true);
   Real mdCM[nr0,1]=EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,1,mdCM_M0,mdCM_M1,q);
   Real cm[nr0,1]=mdCM/mass "centre of mass";
   Real mdCM_tilde[nr0,nr0]={{0, -mdCM[3,1],mdCM[2,1]},  {mdCM[3,1],0,-mdCM[1,1]}, {-mdCM[2,1],mdCM[1,1],0}};
   constant Integer nJ=6 "J is always a vektor of size 6";
   parameter Real J_M0[nJ,1]=EMBSlib.ExternalFunctions_C.getM0( sid, "J", nJ, 1) annotation(Evaluate=true);
   parameter Real J_M1[nJ,nq,1]=EMBSlib.ExternalFunctions_C.getM1( sid, "J", nJ, nq, 1) annotation(Evaluate=true);
   Real J_[nJ,1]=EMBSlib.MatrixFunctions.getTaylorFunction(nJ,nq,1,J_M0,J_M1,q);
   Real J[nr0,nr0]={{J_[1,1],J_[4,1],J_[5,1]},{J_[4,1],J_[2,1],J_[6,1]},{J_[5,1],J_[6,1],J_[3,1]}};
   parameter Real Ct_M0[nq,nr0]=EMBSlib.ExternalFunctions_C.getM0( sid, "Ct", nq, nr0) annotation(Evaluate=true);
   parameter Real Ct_M1[nq,nq,nr0]=EMBSlib.ExternalFunctions_C.getM1( sid, "Ct", nq, nq, nr0) annotation(Evaluate=true);
   Real Ct[nq,nr0]=EMBSlib.MatrixFunctions.getTaylorFunction(nq,nq,nr0,Ct_M0,Ct_M1,q);
   parameter Real Cr_M0[nq,nr0]=EMBSlib.ExternalFunctions_C.getM0( sid, "Cr", nq, nr0) annotation(Evaluate=true);
   parameter Real Cr_M1[nq,nq,nr0]=EMBSlib.ExternalFunctions_C.getM1( sid, "Cr", nq,  nq, nr0) annotation(Evaluate=true);
   Real Cr[nq,nr0]=EMBSlib.MatrixFunctions.getTaylorFunction(nq,nq,nr0,Cr_M0,Cr_M1,q);
   parameter Real Gr_[nr0,nr0*nq]=EMBSlib.ExternalFunctions_C.getM0( sid, "Gr", nr0, nr0*nq) annotation(Evaluate=true);
   Real Gr[nr0,nr0]=EMBSlib.MatrixFunctions.getGrMatrix(nr0,nq,nr0*nq,Gr_,qd);
   parameter Real Ge_[nq,nr0*nq]=EMBSlib.ExternalFunctions_C.getM0( sid, "Ge", nq, nr0*nq) annotation(Evaluate=true);
   Real Ge[nq,nr0]=EMBSlib.MatrixFunctions.getGeMatrix(nq,nq,nr0*nq,Ge_,qd);
   parameter Real Me[nq,nq]=identity(nq) annotation(Evaluate=true);
   constant Integer nOe=6 "its always 6";
   parameter Real Oe_M0[nq,nOe]=EMBSlib.ExternalFunctions_C.getM0( sid, "Oe", nq, nOe) annotation(Evaluate=true);
   parameter Real Oe_M1[nq,nq,nOe]=EMBSlib.ExternalFunctions_C.getM1( sid, "Oe", nq,  nq, nOe) annotation(Evaluate=true);
   Real Oe_[nq,nOe]=EMBSlib.MatrixFunctions.getTaylorFunction(nq,nq,6,Oe_M0,Oe_M1,q);
   Real OMega[nOe]={omega[1]^2, omega[2]^2, omega[3]^2, omega[1]*omega[2], omega[2]*omega[3], omega[1]*omega[3]};
   parameter Real ksigma[nq,1]=zeros(nq,1) annotation(Evaluate=true);
   parameter Real Ke[nq,nq]=EMBSlib.ExternalFunctions_C.getM0( sid, "Ke", nq, nq) annotation(Evaluate=true);
   parameter Real De[nq,nq]=EMBSlib.ExternalFunctions_C.getM0( sid, "De", nq, nq) annotation(Evaluate=true);
   parameter Integer nq=numModes;
   outer Modelica.Mechanics.MultiBody.World world annotation(Placement(transformation(extent={{-100,
              -100},{-80,-80}})));
  public
   Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame[numNodes](each
       length=coordinateSystemScalingFactor)                                                 annotation(Placement(transformation(extent={{60,60},{80,80}})));
  public
   Modelica.Mechanics.MultiBody.Visualizers.FixedFrame fixedFrame1[numNodes](
          each length=0.2)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
 //initial algorithm
 //  for i in 1:nq loop
 //    q[i] :=0.0;
 //    qd[i] :=0.0;
 //  end for;
 equation

      //kinematic equations
      M_t + k_omega_t = -f_rest;//hd_t;//hg_t + hd_t    -f_rest +
      M_r + k_omega_r = -t_rest;// hd_r + hd_r2;  //hg_r + hd_r    -t_rest +
      M_q + k_omega_q + k_q = hd_e;// hg_e +

      for i in 1:numNodes loop
       connect(qExp.y, nodes[i].q)    annotation (Line(points={{-19,50},{-18,50},
              {-18,5.8},{-8.2,5.8}},                                                                      color={0,0,127}));
       connect(nodes[i].frame_b, frame_node[i]) annotation (Line(
           points={{12,-0.8},{25,-0.8},{25,0},{100,0}},
           color={95,95,95},
           thickness=0.5));
       connect(nodes[i].frame_a, frame_ref) annotation (Line(
       points={{-8,-1},{-50,-1},{-50,0},{-100,0}},
       color={95,95,95},
       thickness=0.5));
      end for;

   connect(force.frame_b, frame_ref) annotation (Line(
       points={{-50,30},{-50,0},{-100,0}},
       color={95,95,95},
       thickness=0.5));
   connect(f_elast1.y,force.force) annotation(Line(
    points={{-79,30},{-72,30}},
    color={0,0,127}));
   connect(t_elast2.y,torque.torque) annotation(Line(
    points={{-79,60},{-72,60}},
    color={0,0,127}));
   connect(fixedFrame.frame_a, nodes.frame_b) annotation (Line(
       points={{60,70},{26,70},{26,0},{12,0},{12,-0.8}},
       color={95,95,95},
       thickness=0.5,
       smooth=Smooth.None));
      connect(fixedFrame1.frame_a, nodes.frame_a) annotation (Line(
          points={{-20,-30},{-26,-30},{-26,0},{-8,0},{-8,-1}},
          color={95,95,95},
          thickness=0.5,
          smooth=Smooth.None));
      connect(torque.frame_b, force.frame_b) annotation (Line(
          points={{-50,60},{-50,30}},
          color={95,95,95},
          thickness=0.5,
          smooth=Smooth.None));
  annotation (
   Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                        graphics),
   experiment(
    StopTime=1,
    StartTime=0,
    Interval=0.002,
    Algorithm="Dassl"),
      Icon(graphics={
          Line(points={{-98,0},{-60,40},{2,60},{60,42},{100,0},{60,-40},{0,-60},
                {-60,-40},{-102,0},{-60,20},{-60,40},{-20,20},{0,40},{-60,40}},
              color={28,108,200}),
          Line(points={{2,60},{0,40},{20,20},{60,42},{0,40},{0,-2},{20,20},{40,
                -2},{60,20},{20,20},{20,-40},{40,-2},{60,-20},{100,0},{60,20},{
                60,42}}, color={28,108,200}),
          Line(points={{60,-20},{60,-40},{20,-40},{60,-20}}, color={28,108,200}),

          Line(points={{-96,0},{-58,0},{-60,20},{-20,20},{0,0},{20,-40},{0,-60},
                {0,0},{-20,-42},{0,-60}}, color={28,108,200}),
          Line(points={{-20,-42},{-60,-40},{-20,-20},{-20,-42}}, color={28,108,
                200}),
          Line(points={{-2,0},{-20,-20},{-20,20},{-58,0},{-20,-20},{-82,-20},{
                -58,0}}, color={28,108,200}),
          Text(
            extent={{-100,-40},{100,-100}},
            lineColor={28,108,200},
            textString="%SIDfileName")}));
 end EMBS_Body;

 model Node
  parameter EMBSlib.SID_File sid;
  parameter Integer nq=3;
  parameter Integer nodeArrayIdx=1;
  parameter Integer nr0=3;
  parameter Real deformationScalingFactor=1;
  parameter Real coordinateSystemScalingFactor=1;
  parameter Integer[3] sphereColor={255,0,0};
  parameter Boolean animation=true annotation(Dialog(tab="Animation"));
  parameter Real origin_M0[nr0,1]=EMBSlib.ExternalFunctions_C.getM0Node( sid, "origin",nodeArrayIdx, nr0, 1) annotation(Evaluate=true);
  parameter Real origin_M1[nr0,nq,1]=EMBSlib.ExternalFunctions_C.getM1Node(sid, "origin",nodeArrayIdx, nr0, nq, 1) annotation(Evaluate=true);
  Real origin_[nr0,1]=origin_M0;
  //Real origin_[nr0,1]=EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,1,origin_M0,origin_M1,q);
  //Modelica.SIunits.Position origin_[nr0,1]=origin_M0+origin_M1[:,1,:]*q[1]+origin_M1[:,2,:]*q[2]+origin_M1[:,3,:]*q[3]+origin_M1[:,4,:]*q[4]+origin_M1[:,5,:]*q[5]+origin_M1[:,6,:]*q[6];
  Modelica.SIunits.Position origin[nr0]=origin_[:,1];
  parameter Real psi_M0[nr0,nq]=EMBSlib.ExternalFunctions_C.getM0Node( sid, "psi",nodeArrayIdx, nr0, nq) annotation(Evaluate=true);
  parameter Real psi_M1[nr0,nq,nq]=EMBSlib.ExternalFunctions_C.getM1Node(sid, "psi",nodeArrayIdx, nr0, nq, nq) annotation(Evaluate=true);
  Real psi[nr0,nq]=psi_M0;
  Modelica.SIunits.Angle theta[nr0]=psi*q "elastic rotation";

  Real theta_tilde[nr0,nr0] = {{0, -theta[3],theta[2]},  {theta[3],0,-theta[1]}, {-theta[2],theta[1],0}};
  Real D[nr0,nr0] = (identity(3)- theta_tilde) * AP;

  Modelica.SIunits.AngularVelocity der_theta[nr0]=der(theta)
        "elastic rotation velocity";
  parameter Real phi_M0[nr0,nq]=EMBSlib.ExternalFunctions_C.getM0Node( sid, "phi",nodeArrayIdx, nr0, nq) annotation(Evaluate=true);
  parameter Real phi_M1[nr0,nq,nq]=EMBSlib.ExternalFunctions_C.getM1Node(sid, "phi",nodeArrayIdx, nr0, nq, nq) annotation(Evaluate=true);
  Real phi[nr0,nq]=phi_M0;
  Modelica.SIunits.Position u[nr0]=phi*q "elastic displacement";
  Modelica.SIunits.Position u_abs=Modelica.Math.Vectors.length(u);
  parameter Real AP_M0[nr0,nr0]=EMBSlib.ExternalFunctions_C.getM0Node( sid, "AP", nodeArrayIdx, nr0, nr0) annotation(Evaluate=true);
  parameter Real AP_M1[nr0,nq,nr0]=EMBSlib.ExternalFunctions_C.getM1Node(sid, "AP",nodeArrayIdx, nr0, nq, nr0) annotation(Evaluate=true);
 // Real AP[nr0,nr0]=EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,nr0,AP_M0,zeros(nr0,nq,nr0),q);
  Real AP[nr0,nr0]=EMBSlib.MatrixFunctions.getTaylorFunction(nr0,nq,nr0,AP_M0,AP_M1,q);

  Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a annotation(Placement(
   transformation(extent={{-116,-86},{-84,-54}}),
   iconTransformation(extent={{-116,-86},{-84,-54}})));
  Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b annotation(Placement(
   transformation(extent={{84,-84},{116,-52}}),
   iconTransformation(extent={{84,-84},{116,-52}})));
  Modelica.Blocks.Interfaces.RealInput q[nq](start=zeros(nq))
        "modal coordinates"                                                       annotation(Placement(
   transformation(extent={{-122,-22},{-82,18}}),
   iconTransformation(extent={{-122,-22},{-82,18}})));
  Real q_d[nq]=der(q);
  Modelica.SIunits.Force f[nr0]=frame_b.f "external force applied";
  Modelica.SIunits.Torque t[nr0]=frame_b.t "external torque applied";
  Modelica.SIunits.Torque t2[nr0]=cross(Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, origin+u),frame_b.f)
        "torque cause of force";
  //Modelica.SIunits.Force hde_i[nq]=transpose(phi)*f+transpose(psi)*t;
  Modelica.SIunits.Force hde_i[nq]=transpose(phi)*f+transpose(psi)*t;//
   Modelica.SIunits.Force hdef_i[nq]=transpose(phi)*f;//
   Modelica.SIunits.Force hdet_i[nq]=transpose(psi)*t;//
  parameter Modelica.SIunits.Diameter sphereDiameter=world.defaultBodyDiameter
        "Diameter of sphere"                                                                        annotation(Dialog(
   group="if animation = true",
   tab="Animation",
   enable=animation));
  Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape shape(
   shapeType="sphere",
   r=frame_b.r_0-sphereDiameter*0.5*{1,0,0},
   lengthDirection={1,0,0},
   length=sphereDiameter,
   width=sphereDiameter,
   height=sphereDiameter,
   color=sphereColor) annotation(Placement(transformation(extent={{60,60},{80,
              80}})));
  //Modelica.Mechanics.MultiBody.Frames.Orientation R_theta=Modelica.Mechanics.MultiBody.Frames.axesRotations({1,2,3},theta,zeros(3));
  Modelica.Mechanics.MultiBody.Frames.Orientation R_theta=Modelica.Mechanics.MultiBody.Frames.axesRotations({1,2,3},theta,der_theta);
  //Modelica.Mechanics.MultiBody.Frames.Orientation R_theta;

  protected
   outer Modelica.Mechanics.MultiBody.World world;
 equation
   //R_theta.T = D;
   //R_theta.w = psi*q_d;//zeros(3);
   Connections.branch(frame_a.R, frame_b.R);
   assert(cardinality(frame_a) > 0 or cardinality(frame_b) > 0,
     "Neither connector frame_a nor frame_b of FixedTranslation object is connected");

   frame_b.r_0 = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, origin+u);

   if Connections.rooted(frame_a.R) then
     frame_b.R = Modelica.Mechanics.MultiBody.Frames.absoluteRotation(frame_a.R, R_theta);
     zeros(3) = frame_a.f + Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, frame_b.f);
     zeros(3) = frame_a.t + Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, frame_b.t) + cross(Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, origin+u),frame_b.f);
     //zeros(3) = frame_a.t + Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, frame_b.t) - cross(origin+u,frame_a.f);
   else
     frame_a.R = Modelica.Mechanics.MultiBody.Frames.absoluteRotation(frame_b.R, R_theta);
     zeros(3) = frame_b.f + Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, frame_a.f);
     zeros(3) = frame_b.t + Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, frame_a.t) + cross(
       Modelica.Mechanics.MultiBody.Frames.resolve1(R_theta, origin+u), frame_b.f);
   end if;
  annotation (
   Icon(
    coordinateSystem(preserveAspectRatio=false),
    graphics={
     Ellipse(
      fillColor={170,213,255},
      fillPattern=FillPattern.Solid,
      extent={{-54,50},{54,-58}}),
     Line(
      points={{36,36},{82,88}},
      thickness=0.5),
     Line(
      points={{-78,86},{-34,38}},
      thickness=0.5),
     Line(
      points={{-38,-44},{-86,-94}},
      thickness=0.5),
     Line(
      points={{32,-48},{94,-96}},
      thickness=0.5)}),
   Diagram(coordinateSystem(preserveAspectRatio=false)),
   experiment(
    StopTime=1,
    StartTime=0,
    Interval=0.001));
 end Node;

end Components;
